0,   100.00, 33, 0, 1, 50.00     / PSS(R)E-33.5    THU, OCT 22 2015  14:37
REN

 11015,'CARTELLE    ', 400.0000,1,   1,  99, 111,1.06254, -27.4900,1.10000,0.90000,1.10000,0.90000
 11016,'CARTELLE    ', 400.0000,1,   1,  99, 111,1.06253, -27.4831,1.10000,0.90000,1.10000,0.90000
 14030,'CEDILLO     ', 400.0000,1,   1,  99, 116,1.04053, -39.8077,1.10000,0.90000,1.10000,0.90000
 15013,'BROVALES    ', 400.0000,1,   1,  99, 111,1.03828, -40.5446,1.10000,0.90000,1.10000,0.90000
 22010,'ALDEADAV    ', 220.0000,1,   1,  99, 134,1.08231, -37.5104,1.10000,0.90000,1.10000,0.90000
 22011,'ALDEADAV    ', 220.0000,1,   1,  99, 134,1.06655, -35.8956,1.10000,0.90000,1.10000,0.90000
 22195,'SAUCELLE    ', 220.0000,1,   1,  99, 112,1.07493, -37.4767,1.10000,0.90000,1.10000,0.90000
 70101,'ZEZERE      ', 150.0000,1,   6,   7,   2,1.02610, -41.5895,1.10000,0.90000,1.10000,0.90000
 70103,'ERMESIN     ', 150.0000,1,   6,   4,   2,1.03834, -38.8665,1.10000,0.90000,1.10000,0.90000
 70104,'SETUBAL     ', 150.0000,1,   6,  11,   2,1.02283, -39.8773,1.10000,0.90000,1.10000,0.90000
 70105,'F.ALENT     ', 150.0000,1,   6,  12,   2,1.02037, -38.2494,1.10000,0.90000,1.10000,0.90000
 70108,'VERMOIM     ', 150.0000,1,   6,   4,   2,1.04016, -38.8191,1.10000,0.90000,1.10000,0.90000
 70109,'P.ALTO      ', 150.0000,1,   6,  11,   2,1.01922, -40.3883,1.10000,0.90000,1.10000,0.90000
 70113,'TUNES       ', 150.0000,1,   6,  13,   2,1.00657, -42.8331,1.10000,0.90000,1.10000,0.90000
 70115,'F.FERRO     ', 150.0000,1,   6,  11,   2,1.02033, -40.8576,1.10000,0.90000,1.10000,0.90000
 70117,'PALMELA     ', 150.0000,1,   6,  11,   2,1.02282, -39.7043,1.10000,0.90000,1.10000,0.90000
 70119,'SINES       ', 150.0000,1,   6,  12,   2,1.03459, -35.3184,1.10000,0.90000,1.10000,0.90000
 70120,'VALDIGE     ', 150.0000,1,   6,   2,   2,1.03700, -35.7782,1.10000,0.90000,1.10000,0.90000
 70122,'RIBADAV     ', 150.0000,1,   6,   1,   2,1.03841, -37.7890,1.10000,0.90000,1.10000,0.90000
 70127,'GUIMARA     ', 150.0000,1,   6,   1,   2,1.03670, -37.9219,1.10000,0.90000,1.10000,0.90000
 70131,'V.FRIA      ', 150.0000,1,   6,   1,   2,1.03483, -38.8438,1.10000,0.90000,1.10000,0.90000
 70139,'EVORA       ', 150.0000,1,   6,  12,   2,1.02822, -40.9225,1.10000,0.90000,1.10000,0.90000
 70140,'TRAFARIA    ', 150.0000,1,   6,  11,   2,1.01853, -41.1066,1.10000,0.90000,1.10000,0.90000
 70141,'FAFE        ', 150.0000,1,   6,   1,   2,1.04060, -37.8125,1.10000,0.90000,1.10000,0.90000
 70150,'OURIQUE     ', 150.0000,1,   6,  12,   2,1.01585, -39.6893,1.10000,0.90000,1.10000,0.90000
 70155,'CHAVES      ', 150.0000,1,   6,   1,   2,1.02380, -36.9435,1.10000,0.90000,1.10000,0.90000
 70156,'ESTOI       ', 150.0000,1,   6,  13,   2,0.99400, -43.6947,1.10000,0.90000,1.10000,0.90000
 70157,'FALAGUE     ', 150.0000,1,   6,  14,   2,1.02133, -46.2547,1.10000,0.90000,1.10000,0.90000
 70161,'OLEIROS     ', 150.0000,1,   6,   1,   2,1.03534, -38.4495,1.10000,0.90000,1.10000,0.90000
 70163,'RUIVAES     ', 150.0000,1,   6,   1,   2,1.03476, -38.1139,1.10000,0.90000,1.10000,0.90000
 70171,'ERMIDAS     ', 150.0000,1,   6,  12,   2,1.02675, -36.9650,1.10000,0.90000,1.10000,0.90000
 70172,'M.PEDRA     ', 150.0000,1,   6,  12,   2,1.02845, -37.8164,1.10000,0.90000,1.10000,0.90000
 70173,'SABOIA      ', 150.0000,1,   6,  12,   2,1.01737, -39.7349,1.10000,0.90000,1.10000,0.90000
 70177,'PORTIMAO    ', 150.0000,1,   6,  13,   2,1.00828, -42.2321,1.10000,0.90000,1.10000,0.90000
 70180,'CANICAD     ', 150.0000,1,   6,   1,   2,1.04000, -37.0400,1.10000,0.90000,1.10000,0.90000
 70181,'C.BRANCO    ', 150.0000,1,   6,   7,   2,1.01710, -45.3289,1.10000,0.90000,1.10000,0.90000
 70182,'PEDRALVA    ', 150.0000,1,   6,   1,   2,1.03785, -37.6239,1.10000,0.90000,1.10000,0.90000
 70183,'FRADES      ', 150.0000,1,   6,   1,   2,1.04368, -36.4351,1.10000,0.90000,1.10000,0.90000
 70192,'ESTREMOZ    ', 150.0000,1,   6,  12,   2,1.01964, -47.9536,1.10000,0.90000,1.10000,0.90000
 70201,'ZEZERE      ', 220.0000,1,   6,   7,   2,1.04829, -41.9950,1.10000,0.90000,1.10000,0.90000
 70202,'SACAVEM     ', 220.0000,1,   6,  10,   2,1.03898, -41.7047,1.10000,0.90000,1.10000,0.90000
 70203,'ERMESIND    ', 220.0000,4,   6,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70206,'PEREIRO     ', 220.0000,1,   6,   6,   2,1.04395, -41.9232,1.10000,0.90000,1.10000,0.90000
 70207,'POCINHO     ', 220.0000,1,   6,   3,   2,1.06096, -38.3759,1.10000,0.90000,1.10000,0.90000
 70208,'VERMOIM     ', 220.0000,1,   6,   4,   2,1.03303, -39.2300,1.10000,0.90000,1.10000,0.90000
 70210,'V.CHA       ', 220.0000,1,   6,   5,   2,1.04578, -42.1420,1.10000,0.90000,1.10000,0.90000
 70211,'A.MIRA      ', 220.0000,1,   6,  10,   2,1.03679, -41.8064,1.10000,0.90000,1.10000,0.90000
 70212,'ESTARRE     ', 220.0000,1,   6,   4,   2,1.03333, -40.9083,1.10000,0.90000,1.10000,0.90000
 70214,'BATALHA     ', 220.0000,1,   6,   8,   2,1.04309, -41.1398,1.10000,0.90000,1.10000,0.90000
 70216,'R.MAIOR     ', 220.0000,1,   6,   9,   2,1.04011, -40.6413,1.10000,0.90000,1.10000,0.90000
 70218,'CARREGA     ', 220.0000,1,   6,  10,   2,1.04000, -40.9989,1.10000,0.90000,1.10000,0.90000
 70220,'VALDIGE     ', 220.0000,1,   6,   2,   2,1.04438, -38.3591,1.10000,0.90000,1.10000,0.90000
 70223,'MOURISC     ', 220.0000,1,   6,   6,   2,1.03861, -41.3235,1.10000,0.90000,1.10000,0.90000
 70224,'CANELAS     ', 220.0000,1,   6,   4,   2,1.03958, -38.5714,1.10000,0.90000,1.10000,0.90000
 70225,'FANHOES     ', 220.0000,1,   6,  10,   2,1.03994, -41.5538,1.10000,0.90000,1.10000,0.90000
 70226,'ARMAMAR     ', 220.0000,1,   6,   2,   2,1.04501, -38.5491,1.10000,0.90000,1.10000,0.90000
 70228,'MOGOFOR     ', 220.0000,1,   6,   6,   2,1.04375, -40.6028,1.10000,0.90000,1.10000,0.90000
 70230,'POMBAL      ', 220.0000,1,   6,   8,   2,1.04482, -41.0990,1.10000,0.90000,1.10000,0.90000
 70232,'CUSTOIA     ', 220.0000,1,   6,   4,   2,1.03271, -39.4106,1.10000,0.90000,1.10000,0.90000
 70233,'PICOTE      ', 220.0000,1,   6,   3,   2,1.05485, -35.7476,1.10000,0.90000,1.10000,0.90000
 70234,'CARRICH     ', 220.0000,1,   6,  10,   2,1.03744, -41.9988,1.10000,0.90000,1.10000,0.90000
 70235,'TRAJOUC     ', 220.0000,1,   6,  10,   2,1.03585, -42.4271,1.10000,0.90000,1.10000,0.90000
 70237,'RECAREI     ', 220.0000,1,   6,   4,   2,1.03967, -38.3310,1.10000,0.90000,1.10000,0.90000
 70238,'S.RIOS      ', 220.0000,1,   6,  10,   2,1.03664, -42.0775,1.10000,0.90000,1.10000,0.90000
 70242,'A.S.JOAO    ', 220.0000,4,   6,  10,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70246,'TORRAO      ', 220.0000,1,   6,   4,   2,1.03816, -39.2273,1.10000,0.90000,1.10000,0.90000
 70254,'REGUA       ', 220.0000,1,   6,   2,   2,1.04500, -38.3108,1.10000,0.90000,1.10000,0.90000
 70262,'FERRO       ', 220.0000,1,   6,   5,   2,1.03790, -42.9273,1.10000,0.90000,1.10000,0.90000
 70264,'MOGADOU     ', 220.0000,1,   6,   3,   2,1.05246, -36.3110,1.10000,0.90000,1.10000,0.90000
 70265,'SANTARE     ', 220.0000,1,   6,   9,   2,1.04229, -41.7065,1.10000,0.90000,1.10000,0.90000
 70266,'CHAFARI     ', 220.0000,1,   6,   5,   2,1.04889, -41.4970,1.10000,0.90000,1.10000,0.90000
 70268,'CARRAPA     ', 220.0000,1,   6,   4,   2,1.04000, -39.4496,1.10000,0.90000,1.10000,0.90000
 70269,'URRO        ', 220.0000,1,   6,   2,   2,1.03980, -38.3480,1.10000,0.90000,1.10000,0.90000
 70270,'PRELADA     ', 220.0000,4,   6,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70276,'PARAIMO     ', 220.0000,1,   6,   6,   2,1.04342, -40.4290,1.10000,0.90000,1.10000,0.90000
 70278,'BODIOSA     ', 220.0000,1,   6,   5,   2,1.04362, -40.0897,1.10000,0.90000,1.10000,0.90000
 70279,'PENELA      ', 220.0000,1,   6,   6,   2,1.04542, -42.0011,1.10000,0.90000,1.10000,0.90000
 70281,'C.BRANCO    ', 220.0000,1,   6,   7,   2,1.02416, -43.7127,1.10000,0.90000,1.10000,0.90000
 70285,'M.CAVALE    ', 220.0000,1,   6,   3,   2,1.06239, -35.7581,1.10000,0.90000,1.10000,0.90000
 70286,'CARVOEIR    ', 220.0000,1,   6,  10,   2,1.03749, -41.7229,1.10000,0.90000,1.10000,0.90000
 70287,'V.P.AGUI    ', 220.0000,1,   6,   2,   2,1.04419, -38.3000,1.10000,0.90000,1.10000,0.90000
 70288,'ZAMBUJAL    ', 220.0000,4,   6,  10,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70289,'LAGOACA     ', 220.0000,1,   6,   3,   2,1.05898, -35.6693,1.10000,0.90000,1.10000,0.90000
 70291,'TÁBUA       ', 220.0000,1,   6,   6,   2,1.04184, -42.0307,1.10000,0.90000,1.10000,0.90000
 70293,'VALPACOS    ', 220.0000,4,   6,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70405,'F.ALENT     ', 400.0000,1,   6,  12,   2,1.04459, -37.3186,1.10000,0.90000,1.10000,0.90000
 70408,'VERMOIM     ', 400.0000,4,   6,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70411,'A.MIRA      ', 400.0000,1,   6,  10,   2,1.04310, -39.3441,1.10000,0.90000,1.10000,0.90000
 70414,'BATALHA     ', 400.0000,1,   6,   8,   2,1.04441, -38.7123,1.10000,0.90000,1.10000,0.90000
 70415,'F.FERRO     ', 400.0000,4,   6,  11,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70416,'R.MAIOR     ', 400.0000,1,   6,   9,   2,1.04780, -38.6711,1.10000,0.90000,1.10000,0.90000
 70417,'PALMELA     ', 400.0000,1,   6,  11,   2,1.04809, -38.0621,1.10000,0.90000,1.10000,0.90000
 70419,'SINES       ', 400.0000,1,   6,  12,   2,1.04555, -35.1184,1.10000,0.90000,1.10000,0.90000
 70422,'RIBADAV     ', 400.0000,1,   6,   1,   2,1.04511, -33.7683,1.10000,0.90000,1.10000,0.90000
 70425,'FANHOES     ', 400.0000,1,   6,  10,   2,1.04137, -39.1774,1.10000,0.90000,1.10000,0.90000
 70429,'V.MINHO     ', 400.0000,4,   6,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70436,'FEIRA       ', 400.0000,4,   6,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70437,'RECAREI     ', 400.0000,1,   6,   4,   2,1.04186, -35.1154,1.10000,0.90000,1.10000,0.90000
 70448,'LAVOS       ', 400.0000,1,   6,   6,   2,1.04149, -35.4853,1.10000,0.90000,1.10000,0.90000
 70451,'A.LINDO     ', 400.0000,1,   6,   1,   2,1.05261, -29.7431,1.10000,0.90000,1.10000,0.90000
 70457,'FALAGUE     ', 400.0000,1,   6,  14,   2,1.04108, -39.2291,1.10000,0.90000,1.10000,0.90000
 70460,'PEGO        ', 400.0000,1,   6,  14,   2,1.04205, -38.3492,1.10000,0.90000,1.10000,0.90000
 70474,'RIBATEJO    ', 400.0000,1,   6,  10,   2,1.04002, -38.1798,1.10000,0.90000,1.10000,0.90000
 70476,'PARAIMO     ', 400.0000,1,   6,   6,   2,1.04426, -37.8590,1.10000,0.90000,1.10000,0.90000
 70482,'PEDRALVA    ', 400.0000,1,   6,   1,   2,1.04843, -32.2631,1.10000,0.90000,1.10000,0.90000
 70484,'ALQUEVA     ', 400.0000,1,   6,  12,   2,1.03972, -39.1303,1.10000,0.90000,1.10000,0.90000
 70563,'RUIVAES     ', 130.0000,1,   6,   1,   2,1.00046, -39.9171,1.10000,0.90000,1.10000,0.90000
 70582,'PEDRALVA    ', 130.0000,1,   6,   1,   2,1.00813, -38.4893,1.10000,0.90000,1.10000,0.90000
 70601,'ZEZERE      ',  63.0000,1,   6,   7,   3,0.99315, -43.6146,1.10000,0.90000,1.10000,0.90000
 70602,'SACAVEM     ',  63.0000,1,   6,  10,   3,1.00784, -44.1934,1.10000,0.90000,1.10000,0.90000
 70603,'ERMESIN     ',  63.0000,1,   6,   4,   3,1.01127, -41.8126,1.10000,0.90000,1.10000,0.90000
 70604,'SETUBAL     ',  63.0000,1,   6,  11,   3,1.00253, -41.5170,1.10000,0.90000,1.10000,0.90000
 70605,'F.ALENT     ',  63.0000,1,   6,  12,   3,0.99075, -39.6569,1.10000,0.90000,1.10000,0.90000
 70606,'PEREIRO     ',  63.0000,1,   6,   6,   3,1.00365, -44.2885,1.10000,0.90000,1.10000,0.90000
 70607,'POCINHO     ',  63.0000,1,   6,   3,   3,1.00529, -40.7658,1.10000,0.90000,1.10000,0.90000
 70608,'VERMOIM     ',  63.0000,1,   6,   4,   3,1.01374, -49.5841,1.10000,0.90000,1.10000,0.90000
 70609,'P.ALTO      ',  63.0000,1,   6,  11,   3,0.99686, -41.2238,1.10000,0.90000,1.10000,0.90000
 70610,'V.CHA       ',  63.0000,1,   6,   5,   3,1.00862, -43.6933,1.10000,0.90000,1.10000,0.90000
 70611,'A.MIRA      ',  63.0000,1,   6,  10,   3,1.01330, -42.9582,1.10000,0.90000,1.10000,0.90000
 70612,'ESTARRE     ',  63.0000,1,   6,   4,   3,1.01381, -44.4821,1.10000,0.90000,1.10000,0.90000
 70613,'TUNES       ',  63.0000,1,   6,  13,   3,0.98938, -44.2887,1.10000,0.90000,1.10000,0.90000
 70614,'BATALHA     ',  63.0000,1,   6,   8,   3,1.00939, -43.4382,1.10000,0.90000,1.10000,0.90000
 70615,'F.FERRO     ',  63.0000,1,   6,  11,   3,0.99674, -42.4893,1.10000,0.90000,1.10000,0.90000
 70616,'R.MAIOR     ',  63.0000,1,   6,   9,   3,1.01552, -43.6059,1.10000,0.90000,1.10000,0.90000
 70618,'CARREGA     ',  63.0000,1,   6,  10,   3,1.01486, -43.4617,1.10000,0.90000,1.10000,0.90000
 70619,'SINES       ',  63.0000,1,   6,  12,   3,1.00155, -37.2549,1.10000,0.90000,1.10000,0.90000
 70620,'VALDIGE     ',  63.0000,1,   6,   2,   3,1.01138, -38.9235,1.10000,0.90000,1.10000,0.90000
 70622,'RIBADAV     ',  63.0000,1,   6,   1,   3,1.00279, -39.9813,1.10000,0.90000,1.10000,0.90000
 70623,'MOURISC     ',  63.0000,1,   6,   6,   3,1.00748, -44.2620,1.10000,0.90000,1.10000,0.90000
 70624,'CANELAS     ',  63.0000,1,   6,   4,   3,1.01539, -43.1169,1.10000,0.90000,1.10000,0.90000
 70625,'FANHOES     ',  63.0000,1,   6,  10,   3,1.00607, -41.9122,1.10000,0.90000,1.10000,0.90000
 70627,'GUIMARA     ',  63.0000,1,   6,   1,   3,0.99773, -39.6933,1.10000,0.90000,1.10000,0.90000
 70628,'MOGOFOR     ',  63.0000,1,   6,   6,   3,1.00681, -39.9577,1.10000,0.90000,1.10000,0.90000
 70630,'POMBAL      ',  63.0000,1,   6,   8,   3,1.00748, -39.3320,1.10000,0.90000,1.10000,0.90000
 70631,'V.FRIA      ',  63.0000,1,   6,   1,   3,1.00580, -39.9366,1.10000,0.90000,1.10000,0.90000
 70632,'CUSTOIA     ',  63.0000,1,   6,   4,   3,1.00838, -42.2188,1.10000,0.90000,1.10000,0.90000
 70634,'CARRICH     ',  63.0000,1,   6,  10,   3,1.01157, -44.0144,1.10000,0.90000,1.10000,0.90000
 70635,'TRAJOUC     ',  63.0000,1,   6,  10,   3,1.01317, -47.2484,1.10000,0.90000,1.10000,0.90000
 70636,'FEIRA       ',  63.0000,4,   6,   4,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70637,'RECAREI     ',  63.0000,1,   6,   4,   3,1.01038, -40.5548,1.10000,0.90000,1.10000,0.90000
 70638,'S.RIOS      ',  63.0000,1,   6,  10,   3,1.00744, -44.9445,1.10000,0.90000,1.10000,0.90000
 70639,'EVORA       ',  63.0000,1,   6,  12,   3,0.99013, -42.6791,1.10000,0.90000,1.10000,0.90000
 70640,'TRAFARIA    ',  63.0000,1,   6,  11,   3,0.99738, -42.9676,1.10000,0.90000,1.10000,0.90000
 70641,'FAFE        ',  63.0000,4,   6,   1,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70642,'A.S.JOAO    ',  63.0000,4,   6,  10,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70643,'PRACANA     ',  63.0000,1,   6,  14,   3,1.00223, -47.2022,1.10000,0.90000,1.10000,0.90000
 70646,'TORRAO      ',  63.0000,1,   6,   4,   3,1.00855, -40.8663,1.10000,0.90000,1.10000,0.90000
 70648,'LAVOS       ',  63.0000,1,   6,   6,   3,1.01304, -37.5085,1.10000,0.90000,1.10000,0.90000
 70655,'CHAVES      ',  63.0000,1,   6,   1,   3,1.00090, -38.1216,1.10000,0.90000,1.10000,0.90000
 70656,'ESTOI       ',  63.0000,1,   6,  13,   3,0.99405, -45.8601,1.10000,0.90000,1.10000,0.90000
 70657,'FALAGUE     ',  63.0000,1,   6,  14,   3,1.00223, -47.2017,1.10000,0.90000,1.10000,0.90000
 70661,'OLEIROS     ',  63.0000,1,   6,   1,   3,1.00252, -40.8093,1.10000,0.90000,1.10000,0.90000
 70662,'FERRO       ',  63.0000,1,   6,   5,   3,0.99908, -44.1169,1.10000,0.90000,1.10000,0.90000
 70664,'MOGADOU     ',  63.0000,1,   6,   3,   3,1.01022, -36.6492,1.10000,0.90000,1.10000,0.90000
 70665,'SANTARE     ',  63.0000,1,   6,   9,   3,1.00598, -43.3948,1.10000,0.90000,1.10000,0.90000
 70666,'CHAFARI     ',  63.0000,1,   6,   5,   3,1.00060, -43.6182,1.10000,0.90000,1.10000,0.90000
 70668,'CARRAPAT    ',  63.0000,1,   6,   4,   3,1.01574, -39.6488,1.10000,0.90000,1.10000,0.90000
 70670,'PRELADA     ',  63.0000,1,   6,   4,   3,0.98838, -53.0063,1.10000,0.90000,1.10000,0.90000
 70676,'PARAIMO     ',  63.0000,1,   6,   6,   3,1.00976, -39.7324,1.10000,0.90000,1.10000,0.90000
 70677,'PORTIMAO    ',  63.0000,1,   6,  13,   3,0.99299, -42.9762,1.10000,0.90000,1.10000,0.90000
 70678,'BODIOSA     ',  63.0000,1,   6,   5,   3,1.01253, -41.7419,1.10000,0.90000,1.10000,0.90000
 70679,'PENELA      ',  63.0000,1,   6,   6,   3,1.00168, -42.5676,1.10000,0.90000,1.10000,0.90000
 70681,'C.BRANCO    ',  63.0000,1,   6,   7,   3,1.00265, -46.4796,1.10000,0.90000,1.10000,0.90000
 70683,'FRADES      ',  63.0000,1,   6,   1,   3,1.00666, -35.8072,1.10000,0.90000,1.10000,0.90000
 70684,'ALQUEVA     ',  63.0000,1,   6,  12,   3,0.98251, -39.6690,1.10000,0.90000,1.10000,0.90000
 70685,'M.CAVALE    ',  63.0000,1,   6,   3,   3,1.01382, -35.9015,1.10000,0.90000,1.10000,0.90000
 70686,'CARVOEIR    ',  63.0000,1,   6,  10,   3,1.00603, -43.3768,1.10000,0.90000,1.10000,0.90000
 70687,'V.P.AGUI    ',  63.0000,1,   6,   2,   3,1.01313, -38.1686,1.10000,0.90000,1.10000,0.90000
 70688,'ZAMBUJAL    ',  63.0000,4,   6,  10,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 70691,'TABUA       ',  63.0000,1,   6,   6,   3,1.00245, -43.3616,1.10000,0.90000,1.10000,0.90000
 70692,'ESTREMOZ    ',  63.0000,1,   6,  12,   3,1.00401, -50.1712,1.10000,0.90000,1.10000,0.90000
 70693,'VALPACOS    ',  63.0000,4,   6,   1,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 71020,'V.NOVA      ', 150.0000,1,   6,   1,   2,1.04394, -36.3202,1.10000,0.90000,1.10000,0.90000
 71030,'SALAMON     ', 150.0000,1,   6,   1,   2,1.04176, -36.3876,1.10000,0.90000,1.10000,0.90000
 71040,'CABRIL      ', 150.0000,1,   6,   7,   2,1.04000, -40.3001,1.10000,0.90000,1.10000,0.90000
 71060,'BOUCA       ', 150.0000,1,   6,   7,   2,1.03695, -40.7143,1.10000,0.90000,1.10000,0.90000
 71100,'A.RABAG     ', 150.0000,1,   6,   1,   2,1.03812, -36.5860,1.10000,0.90000,1.10000,0.90000
 71110,'TABUACO     ', 150.0000,1,   6,   2,   2,1.04000, -34.7051,1.10000,0.90000,1.10000,0.90000
 71130,'V.FURNA     ', 150.0000,1,   6,   1,   2,1.03979, -37.0380,1.10000,0.90000,1.10000,0.90000
 71137,'PMFF4/SX    ', 150.0000,1,   6,  11,   2,1.02073, -40.6698,1.10000,0.90000,1.10000,0.90000
 71150,'FRATEL      ', 150.0000,1,   6,  14,   2,1.02108, -46.2519,1.10000,0.90000,1.10000,0.90000
 71270,'C.FRADES    ', 150.0000,1,   6,   1,   2,1.04434, -36.3659,1.10000,0.90000,1.10000,0.90000
 71277,'CDRA2/GR    ', 150.0000,1,   6,   1,   2,1.03759, -37.8097,1.10000,0.90000,1.10000,0.90000
 71557,'ARFRD       ', 150.0000,1,   6,   1,   2,1.03812, -36.5860,1.10000,0.90000,1.10000,0.90000
 71617,'VNRA/OR     ', 150.0000,4,   6,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 71771,'C.SINES1    ', 150.0000,1,   6,  12,   2,1.04500, -32.7757,1.10000,0.90000,1.10000,0.90000
 71826,'FRDRA/PD    ', 150.0000,1,   6,   1,   2,1.04002, -37.2991,1.10000,0.90000,1.10000,0.90000
 71827,'FDCD/PDV    ', 150.0000,4,   6,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 71837,'CDRA/FRD    ', 150.0000,1,   6,   1,   2,1.04012, -37.0345,1.10000,0.90000,1.10000,0.90000
 71846,'PMMP/PE     ', 150.0000,1,   6,  11,   2,1.02539, -38.9029,1.10000,0.90000,1.10000,0.90000
 71847,'PMER/PE     ', 150.0000,1,   6,  11,   2,1.02435, -39.9649,1.10000,0.90000,1.10000,0.90000
 71867,'PAQG2       ', 150.0000,1,   6,  11,   2,1.01974, -40.4379,1.10000,0.90000,1.10000,0.90000
 71911,'FRCC1/RD    ', 150.0000,1,   6,   7,   2,1.01991, -45.9126,1.10000,0.90000,1.10000,0.90000
 71912,'FRCC2/RD    ', 150.0000,1,   6,   7,   2,1.01991, -45.9010,1.10000,0.90000,1.10000,0.90000
 71987,'VMED3/MA    ', 150.0000,1,   6,   4,   2,1.03936, -38.8407,1.10000,0.90000,1.10000,0.90000
 72011,'C.BODE1     ', 220.0000,1,   6,   7,   2,1.04828, -41.9949,1.10000,0.90000,1.10000,0.90000
 72012,'C.BODE2     ', 220.0000,1,   6,   7,   2,1.04822, -41.9847,1.10000,0.90000,1.10000,0.90000
 72013,'C.BODE3     ', 220.0000,1,   6,   7,   2,1.04828, -41.9949,1.10000,0.90000,1.10000,0.90000
 72027,'RRCT/MAA    ', 220.0000,1,   6,   4,   2,1.03444, -39.1365,1.10000,0.90000,1.10000,0.90000
 72080,'MIRANDA     ', 220.0000,1,   6,   3,   2,1.05261, -35.5465,1.10000,0.90000,1.10000,0.90000
 72090,'BEMPOST     ', 220.0000,1,   6,   3,   2,1.05908, -35.5814,1.10000,0.90000,1.10000,0.90000
 72127,'TGCN/EJ     ', 220.0000,1,   6,   4,   2,1.03966, -38.4452,1.10000,0.90000,1.10000,0.90000
 72160,'VALEIRA     ', 220.0000,1,   6,   2,   2,1.04345, -37.7873,1.10000,0.90000,1.10000,0.90000
 72170,'AGUIEIR     ', 220.0000,1,   6,   6,   2,1.04416, -41.9386,1.10000,0.90000,1.10000,0.90000
 72190,'C.POCIN     ', 220.0000,1,   6,   3,   2,1.06084, -38.3406,1.10000,0.90000,1.10000,0.90000
 72267,'BAVG1/AM    ', 220.0000,1,   6,   2,   2,1.04502, -38.6064,1.10000,0.90000,1.10000,0.90000
 72287,'PIPR/MR     ', 220.0000,1,   6,   6,   2,1.04370, -40.6169,1.10000,0.90000,1.10000,0.90000
 72290,'B.SABOR     ', 220.0000,4,   6,   3,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 72307,'PRRM2/PB    ', 220.0000,1,   6,   8,   2,1.04474, -41.1535,1.10000,0.90000,1.10000,0.90000
 72346,'FNAM2/CH    ', 220.0000,1,   6,  10,   2,1.03786, -41.9275,1.10000,0.90000,1.10000,0.90000
 72347,'FNAM3/CH    ', 220.0000,1,   6,  10,   2,1.03767, -41.8887,1.10000,0.90000,1.10000,0.90000
 72357,'AMCH/TJ     ', 220.0000,1,   6,  10,   2,1.03678, -41.8359,1.10000,0.90000,1.10000,0.90000
 72421,'XFSVASJ     ', 220.0000,4,   6,  10,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 72591,'PSVLG1      ', 220.0000,4,   6,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 72592,'PSVLG2      ', 220.0000,4,   6,   4,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 72596,'RRVM2/ED    ', 220.0000,1,   6,   4,   2,1.03611, -38.8142,1.10000,0.90000,1.10000,0.90000
 72597,'VGVM4/ED    ', 220.0000,1,   6,   4,   2,1.03469, -39.1274,1.10000,0.90000,1.10000,0.90000
 72627,'PNCFE/RA    ', 220.0000,1,   6,   5,   2,1.03827, -42.9311,1.10000,0.90000,1.10000,0.90000
 72671,'PSPV1       ', 220.0000,1,   6,  10,   2,1.03903, -41.7014,1.10000,0.90000,1.10000,0.90000
 72672,'PSPV2       ', 220.0000,1,   6,  10,   2,1.03906, -41.6928,1.10000,0.90000,1.10000,0.90000
 72673,'PSPV3       ', 220.0000,1,   6,  10,   2,1.03905, -41.6993,1.10000,0.90000,1.10000,0.90000
 72674,'PSPV4       ', 220.0000,1,   6,  10,   2,1.03906, -41.6930,1.10000,0.90000,1.10000,0.90000
 72675,'PSPV5       ', 220.0000,4,   6,  10,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 72677,'CGFN3/SV    ', 220.0000,4,   6,  10,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 72751,'PSPH        ', 220.0000,1,   6,  10,   2,1.03685, -42.0140,1.10000,0.90000,1.10000,0.90000
 72790,'T.OUTEI     ', 220.0000,1,   6,   4,   2,1.04000, -37.8809,1.10000,0.90000,1.10000,0.90000
 72797,'RRCN/TG     ', 220.0000,1,   6,   4,   2,1.03997, -37.9421,1.10000,0.90000,1.10000,0.90000
 72801,'C.TER1      ', 220.0000,1,   6,  10,   2,1.04018, -40.9579,1.10000,0.90000,1.10000,0.90000
 72816,'PRTBA/MT    ', 220.0000,1,   6,   6,   2,1.04323, -41.9748,1.10000,0.90000,1.10000,0.90000
 72817,'AGPR2/MT    ', 220.0000,1,   6,   6,   2,1.04418, -41.9389,1.10000,0.90000,1.10000,0.90000
 72826,'CFVC2/GV    ', 220.0000,1,   6,   5,   2,1.04699, -41.9232,1.10000,0.90000,1.10000,0.90000
 72827,'CFVC1/GV    ', 220.0000,1,   6,   5,   2,1.04703, -41.9303,1.10000,0.90000,1.10000,0.90000
 72836,'CFFE2/SO    ', 220.0000,1,   6,   5,   2,1.04659, -41.8691,1.10000,0.90000,1.10000,0.90000
 72837,'CFFE1/SO    ', 220.0000,1,   6,   5,   2,1.04658, -41.8760,1.10000,0.90000,1.10000,0.90000
 72921,'FECC1/FL    ', 220.0000,1,   6,   7,   2,1.03487, -43.1260,1.10000,0.90000,1.10000,0.90000
 72922,'FECC2/FL    ', 220.0000,1,   6,   7,   2,1.03487, -43.1206,1.10000,0.90000,1.10000,0.90000
 72987,'PPTBA/FL    ', 220.0000,1,   6,   6,   2,1.04258, -41.9374,1.10000,0.90000,1.10000,0.90000
 72997,'VGAMM1/S    ', 220.0000,1,   6,   2,   2,1.04499, -38.5439,1.10000,0.90000,1.10000,0.90000
 74257,'PMSN3/FN    ', 400.0000,1,   6,  11,   2,1.04890, -37.2670,1.10000,0.90000,1.10000,0.90000
 74261,'C.AV1       ', 400.0000,1,   6,  12,   2,1.03960, -39.1180,1.10000,0.90000,1.10000,0.90000
 74262,'C.AV2       ', 400.0000,4,   6,  12,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 74300,'V.NOVA      ', 400.0000,4,   6,   1,   2,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 74761,'C.SETUB1    ', 400.0000,1,   6,  11,   2,1.04807, -38.0623,1.10000,0.90000,1.10000,0.90000
 74762,'C.SETUB2    ', 400.0000,1,   6,  11,   2,1.04808, -38.0623,1.10000,0.90000,1.10000,0.90000
 74763,'C.SETUB3    ', 400.0000,1,   6,  11,   2,1.04809, -38.0624,1.10000,0.90000,1.10000,0.90000
 74764,'C.SETUB4    ', 400.0000,1,   6,  11,   2,1.04807, -38.0623,1.10000,0.90000,1.10000,0.90000
 74772,'C.SINES2    ', 400.0000,1,   6,  12,   2,1.04764, -34.8065,1.10000,0.90000,1.10000,0.90000
 74773,'C.SINES3    ', 400.0000,1,   6,  12,   2,1.04347, -34.7597,1.10000,0.90000,1.10000,0.90000
 74774,'C.SINES4    ', 400.0000,1,   6,  12,   2,1.04348, -34.7616,1.10000,0.90000,1.10000,0.90000
 74781,'C.PG1       ', 400.0000,1,   6,  14,   2,1.04205, -38.3492,1.10000,0.90000,1.10000,0.90000
 74782,'C.PG2       ', 400.0000,1,   6,  14,   2,1.04205, -38.3492,1.10000,0.90000,1.10000,0.90000
 74802,'C.TER2      ', 400.0000,1,   6,  10,   2,1.04000, -38.1682,1.10000,0.90000,1.10000,0.90000
 74803,'C.TER3      ', 400.0000,1,   6,  10,   2,1.04002, -38.1798,1.10000,0.90000,1.10000,0.90000
 74811,'C.LR1       ', 400.0000,1,   6,   6,   2,1.04155, -35.4856,1.10000,0.90000,1.10000,0.90000
 74812,'C.LR2       ', 400.0000,1,   6,   6,   2,1.04000, -35.0588,1.10000,0.90000,1.10000,0.90000
 75102,'MAIA        ', 150.0000,1,   6,   4,   2,1.03936, -38.8408,1.10000,0.90000,1.10000,0.90000
 75103,'N.CORVO     ', 150.0000,1,   6,  12,   2,1.01009, -40.1707,1.10000,0.90000,1.10000,0.90000
 75104,'Q.ANJO      ', 150.0000,1,   6,  11,   2,1.02095, -40.3713,1.10000,0.90000,1.10000,0.90000
 75107,'PEGOES      ', 150.0000,1,   6,  11,   2,1.02426, -39.9839,1.10000,0.90000,1.10000,0.90000
 75109,'FOGUETEI    ', 150.0000,1,   6,  11,   2,1.02011, -40.8766,1.10000,0.90000,1.10000,0.90000
 75110,'Q.GRANDE    ', 150.0000,1,   6,  11,   2,1.01972, -40.4662,1.10000,0.90000,1.10000,0.90000
 75115,'RODAO       ', 150.0000,1,   6,   7,   2,1.01990, -45.9164,1.10000,0.90000,1.10000,0.90000
 75116,'LUZIANES    ', 150.0000,1,   6,  12,   2,1.01731, -39.7509,1.10000,0.90000,1.10000,0.90000
 75117,'LUSOSIDE    ', 150.0000,1,   6,  11,   2,1.02061, -40.6964,1.10000,0.90000,1.10000,0.90000
 75157,'COG-CSNC    ', 150.0000,2,   6,  12,   8,1.03685, -34.8367,1.10000,0.90000,1.10000,0.90000
 75202,'MAIA        ', 220.0000,1,   6,   4,   2,1.03398, -39.2063,1.10000,0.90000,1.10000,0.90000
 75205,'GOUVEIA     ', 220.0000,1,   6,   5,   2,1.04703, -41.9352,1.10000,0.90000,1.10000,0.90000
 75206,'MORTAGUA    ', 220.0000,1,   6,   6,   2,1.04419, -41.9442,1.10000,0.90000,1.10000,0.90000
 75208,'SOBRAL      ', 220.0000,1,   6,   5,   2,1.04658, -41.8764,1.10000,0.90000,1.10000,0.90000
 75212,'SEIXAL      ', 220.0000,1,   6,  11,   2,1.02421, -43.1471,1.10000,0.90000,1.10000,0.90000
 75218,'FATELA      ', 220.0000,1,   6,   7,   2,1.03487, -43.1270,1.10000,0.90000,1.10000,0.90000
 76084,'XFVM4       ',  63.0000,4,   6,   4,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 76087,'XFVM7       ',  63.0000,1,   6,   4,   2,1.01374, -49.5841,1.10000,0.90000,1.10000,0.90000
 76088,'XFVM8       ',  63.0000,1,   6,   4,   2,1.01374, -49.5841,1.10000,0.90000,1.10000,0.90000
 76111,'XFAM1       ',  63.0000,1,   6,  10,   3,1.01612, -41.8975,1.10000,0.90000,1.10000,0.90000
 76112,'XFAM2       ',  63.0000,1,   6,  10,   3,1.01314, -41.9154,1.10000,0.90000,1.10000,0.90000
 76113,'XFAM3       ',  63.0000,1,   6,  10,   3,1.01313, -41.9103,1.10000,0.90000,1.10000,0.90000
 76180,'RAIVA       ',  63.0000,1,   6,   6,   3,1.00338, -44.2866,1.10000,0.90000,1.10000,0.90000
 76181,'CARREGA1    ',  63.0000,1,   6,  10,   3,1.01730, -42.7179,1.10000,0.90000,1.10000,0.90000
 76182,'CARREGA2    ',  63.0000,1,   6,  10,   3,1.01742, -42.7246,1.10000,0.90000,1.10000,0.90000
 76183,'CARREGA3    ',  63.0000,1,   6,  10,   3,1.01762, -42.7076,1.10000,0.90000,1.10000,0.90000
 76200,'CRESTUM     ',  63.0000,1,   6,   4,   3,1.02898, -43.0567,1.10000,0.90000,1.10000,0.90000
 76223,'XFRA3       ',  63.0000,1,   6,   1,   3,1.01532, -37.4493,1.10000,0.90000,1.10000,0.90000
 76224,'XFRA4       ',  63.0000,1,   6,   1,   3,1.01532, -37.4491,1.10000,0.90000,1.10000,0.90000
 76225,'XFRA5       ',  63.0000,1,   6,   1,   3,0.99354, -39.1264,1.10000,0.90000,1.10000,0.90000
 76226,'XFRA6       ',  63.0000,1,   6,   1,   3,0.99395, -39.1307,1.10000,0.90000,1.10000,0.90000
 76227,'XFRA7       ',  63.0000,1,   6,   1,   3,0.99913, -39.5268,1.10000,0.90000,1.10000,0.90000
 76230,'TOUVEDO     ',  63.0000,1,   6,   1,   3,1.03000, -35.7859,1.10000,0.90000,1.10000,0.90000
 76241,'XFCN1       ',  63.0000,1,   6,   4,   3,1.01239, -41.5418,1.10000,0.90000,1.10000,0.90000
 76242,'XFCN2       ',  63.0000,1,   6,   4,   3,1.01222, -41.5310,1.10000,0.90000,1.10000,0.90000
 76243,'XFCN3       ',  63.0000,1,   6,   4,   3,1.01204, -41.5501,1.10000,0.90000,1.10000,0.90000
 76244,'XFCN4       ',  63.0000,1,   6,   4,   3,1.01171, -41.5434,1.10000,0.90000,1.10000,0.90000
 76250,'CALDEIR     ',  63.0000,1,   6,   5,   3,1.01887, -43.6589,1.10000,0.90000,1.10000,0.90000
 76280,'R.DIO       ',  63.0000,1,   6,   6,   2,1.00757, -44.2637,1.10000,0.90000,1.10000,0.90000
 76290,'B.SABOR     ',  63.0000,4,   6,   3,   3,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 76712,'T.OUTEI     ',  63.0000,1,   6,   4,   3,1.02732, -43.6512,1.10000,0.90000,1.10000,0.90000
 76992,'BELVER2     ',  63.0000,1,   6,   7,   3,1.02000, -40.4805,1.10000,0.90000,1.10000,0.90000
 77016,'HID-ZR      ',  63.0000,2,   6,   7,   6,0.99315, -43.6146,1.10000,0.90000,1.10000,0.90000
 77018,'COG-ZR      ',  63.0000,2,   6,   7,   8,0.99316, -43.6123,1.10000,0.90000,1.10000,0.90000
 77019,'OUT-ZR      ',  63.0000,2,   6,   7,   9,0.99315, -43.6125,1.10000,0.90000,1.10000,0.90000
 77028,'COG-SV      ',  63.0000,2,   6,  10,   8,1.00784, -44.1916,1.10000,0.90000,1.10000,0.90000
 77038,'COG-ED      ',  63.0000,2,   6,   4,   8,1.01127, -41.8124,1.10000,0.90000,1.10000,0.90000
 77045,'SOL-SB      ',  63.0000,4,   6,  11,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77048,'COG-SB      ',  63.0000,2,   6,  11,   8,1.00256, -41.5023,1.10000,0.90000,1.10000,0.90000
 77049,'OUT-SB      ',  63.0000,2,   6,  11,   9,1.00253, -41.5170,1.10000,0.90000,1.10000,0.90000
 77055,'SOL-FA      ',  63.0000,4,   6,  12,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77056,'HID-FA      ',  63.0000,2,   6,  12,   6,0.99075, -39.6569,1.10000,0.90000,1.10000,0.90000
 77065,'SOL-PR      ',  63.0000,4,   6,   6,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77066,'HID-PR      ',  63.0000,2,   6,   6,   6,1.00366, -44.2884,1.10000,0.90000,1.10000,0.90000
 77068,'COG-PR      ',  63.0000,2,   6,   6,   8,1.00365, -44.2883,1.10000,0.90000,1.10000,0.90000
 77069,'OUT-PR      ',  63.0000,2,   6,   6,   9,1.00365, -44.2875,1.10000,0.90000,1.10000,0.90000
 77076,'HID-PN      ',  63.0000,2,   6,   3,   6,1.00529, -40.7658,1.10000,0.90000,1.10000,0.90000
 77088,'COG-VM      ',  63.0000,2,   6,   4,   8,1.01375, -49.5822,1.10000,0.90000,1.10000,0.90000
 77089,'OUT-VM      ',  63.0000,2,   6,   4,   9,1.01375, -49.5816,1.10000,0.90000,1.10000,0.90000
 77098,'COG-PA      ',  63.0000,2,   6,  14,   8,0.99686, -41.2232,1.10000,0.90000,1.10000,0.90000
 77106,'HID-VC      ',  63.0000,2,   6,   5,   6,1.00864, -43.6919,1.10000,0.90000,1.10000,0.90000
 77108,'COG-VC      ',  63.0000,2,   6,   5,   8,1.00863, -43.6931,1.10000,0.90000,1.10000,0.90000
 77115,'SOL-AM      ',  63.0000,4,   6,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77125,'SOL-EJ      ',  63.0000,4,   6,   4,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77126,'HID-EJ      ',  63.0000,2,   6,   4,   6,1.01382, -44.4812,1.10000,0.90000,1.10000,0.90000
 77128,'COG-EJ      ',  63.0000,2,   6,   4,   8,1.01383, -44.4810,1.10000,0.90000,1.10000,0.90000
 77135,'SOL-TN      ',  63.0000,4,   6,  13,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77145,'SOL-BL      ',  63.0000,4,   6,   6,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77148,'COG-BL      ',  63.0000,2,   6,   6,   8,1.00939, -43.4381,1.10000,0.90000,1.10000,0.90000
 77149,'OUT-BL      ',  63.0000,2,   6,   6,   9,1.00939, -43.4381,1.10000,0.90000,1.10000,0.90000
 77155,'SOL-FF      ',  63.0000,4,   6,  11,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77158,'COG-FF      ',  63.0000,2,   6,  11,   8,0.99674, -42.4893,1.10000,0.90000,1.10000,0.90000
 77188,'COG-CG      ',  63.0000,2,   6,  10,   8,1.01486, -43.4617,1.10000,0.90000,1.10000,0.90000
 77198,'COG-SN      ',  63.0000,2,   6,  12,   8,1.00156, -37.2549,1.10000,0.90000,1.10000,0.90000
 77206,'HID-VG      ',  63.0000,2,   6,   2,   6,1.01139, -38.9212,1.10000,0.90000,1.10000,0.90000
 77225,'SOL-RA      ',  63.0000,4,   6,   1,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77226,'HID-RA      ',  63.0000,2,   6,   1,   6,1.00280, -39.9791,1.10000,0.90000,1.10000,0.90000
 77228,'COG-RA      ',  63.0000,2,   6,   1,   8,1.00282, -39.9737,1.10000,0.90000,1.10000,0.90000
 77235,'SOL-MC      ',  63.0000,4,   6,   6,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77236,'HID-MC      ',  63.0000,2,   6,   6,   6,1.00749, -44.2615,1.10000,0.90000,1.10000,0.90000
 77238,'COG-MC      ',  63.0000,2,   6,   6,   8,1.00750, -44.2587,1.10000,0.90000,1.10000,0.90000
 77239,'OUT-MC      ',  63.0000,2,   6,   6,   9,1.00749, -44.2620,1.10000,0.90000,1.10000,0.90000
 77255,'SOL-FN      ',  63.0000,4,   6,  11,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77258,'COG-FN      ',  63.0000,2,   6,  11,   8,1.00608, -41.9114,1.10000,0.90000,1.10000,0.90000
 77259,'OUT-FN      ',  63.0000,2,   6,  11,   9,1.00608, -41.9087,1.10000,0.90000,1.10000,0.90000
 77278,'COG-GR      ',  63.0000,2,   6,   1,   8,0.99774, -39.6901,1.10000,0.90000,1.10000,0.90000
 77308,'COG-PB      ',  63.0000,2,   6,   8,   8,1.00749, -39.3299,1.10000,0.90000,1.10000,0.90000
 77316,'HID-VI      ',  63.0000,2,   6,   1,   6,1.00581, -39.9354,1.10000,0.90000,1.10000,0.90000
 77318,'COG-VI      ',  63.0000,2,   6,   1,   8,1.00582, -39.9307,1.10000,0.90000,1.10000,0.90000
 77328,'COG-CT      ',  63.0000,2,   6,   4,   8,1.00839, -42.2175,1.10000,0.90000,1.10000,0.90000
 77355,'SOL-TJ      ',  63.0000,4,   6,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77358,'COG-TJ      ',  63.0000,2,   6,  10,   8,1.01317, -47.2484,1.10000,0.90000,1.10000,0.90000
 77368,'COG-FRA     ',  63.0000,4,   6,   4,   8,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77369,'OUT-FRA     ',  63.0000,4,   6,   4,   9,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77408,'COG-TFR     ',  63.0000,2,   6,  11,   8,0.99738, -42.9667,1.10000,0.90000,1.10000,0.90000
 77416,'HID-FAF     ',  63.0000,4,   6,   1,   6,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77488,'COG-LV      ',  63.0000,2,   6,   6,   8,1.01309, -37.4929,1.10000,0.90000,1.10000,0.90000
 77489,'OUT-LV      ',  63.0000,2,   6,   6,   9,1.01305, -37.5071,1.10000,0.90000,1.10000,0.90000
 77565,'SOL-ET      ',  63.0000,4,   6,  13,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77576,'HID-FR      ',  63.0000,2,   6,  14,   6,1.00223, -47.2017,1.10000,0.90000,1.10000,0.90000
 77579,'OUT-FR      ',  63.0000,2,   6,  14,   9,1.00223, -47.1999,1.10000,0.90000,1.10000,0.90000
 77615,'SOL-OR      ',  63.0000,4,   6,   1,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77616,'HID-OR      ',  63.0000,2,   6,   1,   6,1.00252, -40.8087,1.10000,0.90000,1.10000,0.90000
 77618,'COG-OR      ',  63.0000,2,   6,   1,   8,1.00252, -40.8075,1.10000,0.90000,1.10000,0.90000
 77626,'HID-FE      ',  63.0000,2,   6,   5,   6,0.99909, -44.1164,1.10000,0.90000,1.10000,0.90000
 77658,'COG-SR      ',  63.0000,2,   6,   9,   8,1.00598, -43.3948,1.10000,0.90000,1.10000,0.90000
 77665,'SOL-CF      ',  63.0000,4,   6,   5,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77666,'HID-CF      ',  63.0000,2,   6,   5,   6,1.00060, -43.6177,1.10000,0.90000,1.10000,0.90000
 77686,'HID-CL      ',  63.0000,2,   6,   4,   6,1.01574, -39.6483,1.10000,0.90000,1.10000,0.90000
 77708,'COG-PD      ',  63.0000,2,   6,   4,   8,0.98838, -53.0063,1.10000,0.90000,1.10000,0.90000
 77786,'HID-BA      ',  63.0000,2,   6,   5,   6,1.01254, -41.7397,1.10000,0.90000,1.10000,0.90000
 77819,'OUT-CC      ',  63.0000,2,   6,   8,   9,1.00265, -46.4796,1.10000,0.90000,1.10000,0.90000
 77826,'HID-PDV     ', 130.0000,2,   6,   1,   6,1.00813, -38.4893,1.10000,0.90000,1.10000,0.90000
 77845,'SOL-AV      ',  63.0000,4,   6,  12,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77846,'HID-AV      ',  63.0000,2,   6,  12,   6,0.98251, -39.6687,1.10000,0.90000,1.10000,0.90000
 77865,'SOL-CVR     ',  63.0000,4,   6,  10,   5,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 77868,'COG-CVR     ',  63.0000,2,   6,  10,   8,1.00603, -43.3764,1.10000,0.90000,1.10000,0.90000
 77936,'HID-VPC     ',  63.0000,2,   6,  11,   6,1.00091, -38.1203,1.10000,0.90000,1.10000,0.90000
 78011,'HA-CB1      ',  15.5000,2,   6,   7,   1,1.00539, -11.9950,1.10000,0.90000,1.10000,0.90000
 78012,'HA-CB2      ',  15.5000,2,   6,   7,   1,0.97170,  -8.5759,1.10000,0.90000,1.10000,0.90000
 78013,'HA-CB3      ',  15.5000,2,   6,   7,   1,1.00539, -11.9949,1.10000,0.90000,1.10000,0.90000
 78021,'HA-VN1      ',  10.2500,2,   6,   1,   1,0.95176, 173.6799,1.10000,0.90000,1.10000,0.90000
 78022,'HA-VN2      ',  10.2500,2,   6,   1,   1,0.95176, 173.6799,1.10000,0.90000,1.10000,0.90000
 78023,'HA-VN3      ',  10.2500,2,   6,   1,   1,0.95176, 173.6799,1.10000,0.90000,1.10000,0.90000
 78024,'HA-VN4      ',  10.2500,2,   6,   1,   1,1.01658, 179.5140,1.10000,0.90000,1.10000,0.90000
 78031,'HA-SD1      ',  10.2500,2,   6,   1,   1,0.95392,  -0.5857,1.10000,0.90000,1.10000,0.90000
 78032,'HA-SD2      ',  10.2500,2,   6,   1,   1,0.95370,  -0.3807,1.10000,0.90000,1.10000,0.90000
 78041,'HA-CR1      ',  15.5000,2,   6,   7,   1,0.94805, 169.7000,1.10000,0.90000,1.10000,0.90000
 78042,'HA-CR2      ',  15.5000,2,   6,   7,   1,0.96478, 174.3134,1.10000,0.90000,1.10000,0.90000
 78051,'HA-CD1      ',  10.2500,2,   6,   1,   1,0.95795, 178.4738,1.10000,0.90000,1.10000,0.90000
 78052,'HA-CD2      ',  10.2500,2,   6,   1,   1,0.95789, 178.5470,1.10000,0.90000,1.10000,0.90000
 78061,'HA-BC1      ',   6.0000,2,   6,   7,   1,0.94482, 169.2859,1.10000,0.90000,1.10000,0.90000
 78062,'HA-BC2      ',   6.0000,2,   6,   7,   1,1.00467, 172.4026,1.10000,0.90000,1.10000,0.90000
 78071,'HF-PT1      ',  15.0000,2,   6,   3,   1,0.95391,  -5.7476,1.10000,0.90000,1.10000,0.90000
 78072,'HF-PT2      ',  15.0000,2,   6,   3,   1,0.90373,  -1.5218,1.10000,0.90000,1.10000,0.90000
 78073,'HF-PT3      ',  15.0000,2,   6,   3,   1,0.95391,  -5.7476,1.10000,0.90000,1.10000,0.90000
 78081,'HF-MD1      ',  15.0000,2,   6,   3,   1,0.85853,   1.8374,1.10000,0.90000,1.10000,0.90000
 78082,'HF-MD2      ',  15.0000,2,   6,   3,   1,0.93659,  -5.5465,1.10000,0.90000,1.10000,0.90000
 78083,'HF-MD3      ',  15.0000,2,   6,   3,   1,0.93659,  -5.5465,1.10000,0.90000,1.10000,0.90000
 78084,'HF-MD4      ',  15.0000,2,   6,   3,   1,0.94541,  -5.5465,1.10000,0.90000,1.10000,0.90000
 78091,'HF-BT1      ',  15.0000,2,   6,   3,   1,0.96558,  -5.5814,1.10000,0.90000,1.10000,0.90000
 78092,'HF-BT2      ',  15.0000,2,   6,   3,   1,0.96558,  -5.5814,1.10000,0.90000,1.10000,0.90000
 78093,'HF-BT3      ',  15.0000,2,   6,   3,   1,0.93030,  -0.4326,1.10000,0.90000,1.10000,0.90000
 78101,'HA-AR1      ',  10.0000,2,   6,   1,   1,0.94652, 173.4141,1.10000,0.90000,1.10000,0.90000
 78111,'HA-TC1      ',  11.0000,2,   6,   2,   1,1.02397,   0.1832,1.10000,0.90000,1.10000,0.90000
 78112,'HA-TC2      ',  11.0000,2,   6,   2,   1,1.02393,   0.2361,1.10000,0.90000,1.10000,0.90000
 78121,'HF-CL1      ',  10.0000,2,   6,   4,   1,0.99749,  -9.4496,1.10000,0.90000,1.10000,0.90000
 78122,'HF-CL2      ',  10.0000,2,   6,   4,   1,1.00213,  -6.0617,1.10000,0.90000,1.10000,0.90000
 78123,'HF-CL3      ',  10.0000,2,   6,   4,   1,1.00196,  -5.7499,1.10000,0.90000,1.10000,0.90000
 78131,'HA-VF1      ',  10.0000,2,   6,   1,   1,0.97756, 172.9621,1.10000,0.90000,1.10000,0.90000
 78132,'HA-VF2      ',  10.0000,2,   6,   1,   1,0.97761,  -7.0380,1.10000,0.90000,1.10000,0.90000
 78141,'HF-RG1      ',  10.0000,2,   6,   2,   1,0.99641,  -4.2698,1.10000,0.90000,1.10000,0.90000
 78142,'HF-RG2      ',  10.0000,2,   6,   2,   1,0.95876,  -8.3108,1.10000,0.90000,1.10000,0.90000
 78143,'HF-RG3      ',  10.0000,2,   6,   2,   1,0.99649,  -4.4016,1.10000,0.90000,1.10000,0.90000
 78151,'HF-FT1      ',  10.0000,2,   6,  14,   1,0.92554, -16.2519,1.10000,0.90000,1.10000,0.90000
 78152,'HF-FT2      ',  10.0000,2,   6,  14,   1,0.92510, -16.2519,1.10000,0.90000,1.10000,0.90000
 78153,'HF-FT3      ',  10.0000,2,   6,  14,   1,0.92510, -16.2519,1.10000,0.90000,1.10000,0.90000
 78161,'HF-VR1      ',  10.0000,2,   6,   2,   1,0.95881,  -7.7873,1.10000,0.90000,1.10000,0.90000
 78162,'HF-VR2      ',  10.0000,2,   6,   2,   1,0.89204,  -0.0328,1.10000,0.90000,1.10000,0.90000
 78163,'HF-VR3      ',  10.0000,2,   6,   2,   1,0.95959,  -7.7873,1.10000,0.90000,1.10000,0.90000
 78171,'HA-AG1      ',  12.0000,2,   6,   6,   1,1.04685, -11.9386,1.10000,0.90000,1.10000,0.90000
 78172,'HA-AG2      ',  12.0000,2,   6,   6,   1,1.04689, -11.9386,1.10000,0.90000,1.10000,0.90000
 78173,'HA-AG3      ',  12.0000,2,   6,   6,   1,1.04689, -11.9386,1.10000,0.90000,1.10000,0.90000
 78181,'HA-RV1      ',   3.5000,2,   6,   6,   1,0.96034, -14.2866,1.10000,0.90000,1.10000,0.90000
 78182,'HA-RV2      ',   3.5000,2,   6,   6,   1,0.96034, -14.2866,1.10000,0.90000,1.10000,0.90000
 78191,'HF-PN1      ',  10.0000,2,   6,   3,   1,0.95631,  -4.1622,1.10000,0.90000,1.10000,0.90000
 78192,'HF-PN2      ',  10.0000,2,   6,   3,   1,0.95658,  -4.3012,1.10000,0.90000,1.10000,0.90000
 78193,'HF-PN3      ',  10.0000,2,   6,   3,   1,0.97524,  -8.3406,1.10000,0.90000,1.10000,0.90000
 78201,'HF-CM1      ',   6.0000,2,   6,   4,   1,0.96755,  -8.7313,1.10000,0.90000,1.10000,0.90000
 78202,'HF-CM2      ',   6.0000,2,   6,   4,   1,0.94033, -13.0567,1.10000,0.90000,1.10000,0.90000
 78203,'HF-CM3      ',   6.0000,2,   6,   4,   1,0.96770,  -8.5911,1.10000,0.90000,1.10000,0.90000
 78211,'HA-TR1      ',  10.0000,2,   6,   4,   1,1.00611,  -9.2273,1.10000,0.90000,1.10000,0.90000
 78212,'HA-TR2      ',  10.0000,2,   6,   4,   1,1.00611,  -9.2273,1.10000,0.90000,1.10000,0.90000
 78221,'HA-AL1      ',  18.0000,2,   6,   1,   1,1.01441,   0.2569,1.10000,0.90000,1.10000,0.90000
 78222,'HA-AL2      ',  18.0000,2,   6,   1,   1,0.98079,   5.3189,1.10000,0.90000,1.10000,0.90000
 78231,'HA-TD1      ',   6.0000,2,   6,   1,   1,1.04040,  -1.8166,1.10000,0.90000,1.10000,0.90000
 78240,'HA-PC12     ',   6.0000,2,   6,  14,   1,1.00398, -17.2022,1.10000,0.90000,1.10000,0.90000
 78243,'HA-PC3      ',   6.3000,2,   6,  14,   1,1.00442, -17.2022,1.10000,0.90000,1.10000,0.90000
 78251,'HA-CA1      ',   6.0000,2,   6,   5,   1,1.05749, -13.0555,1.10000,0.90000,1.10000,0.90000
 78261,'HA-AQ1      ',  15.0000,2,   6,  12,   1,0.98414,  -5.3576,1.10000,0.90000,1.10000,0.90000
 78262,'HA-AQ2      ',  15.0000,2,   6,  12,   1,1.01683,  -9.1180,1.10000,0.90000,1.10000,0.90000
 78271,'HA-FD1      ',  12.0000,2,   6,   1,   1,0.99646,  -0.9951,1.10000,0.90000,1.10000,0.90000
 78272,'HA-FD2      ',  12.0000,2,   6,   1,   1,0.95215,  -6.3659,1.10000,0.90000,1.10000,0.90000
 78995,'HF-BV5      ',   6.3000,2,   6,   7,   1,1.03480,  -7.0317,1.10000,0.90000,1.10000,0.90000
 78996,'HF-BV6      ',   6.3000,2,   6,   7,   1,1.03896,  -6.6825,1.10000,0.90000,1.10000,0.90000
 79721,'TF-CG1      ',  15.5000,4,   6,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79722,'TF-CG2      ',  15.5000,4,   6,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79723,'TF-CG3      ',  15.5000,4,   6,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79724,'TF-CG4      ',  15.5000,4,   6,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79725,'TF-CG5      ',  15.5000,4,   6,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79726,'TF-CG6      ',  15.5000,4,   6,  10,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79733,'TT-TN3      ',  10.5000,4,   6,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79734,'TT-TN4      ',  10.5000,4,   6,  13,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79761,'TF-SB1      ',  18.0000,2,   6,  11,   1,1.00417,  -8.0623,1.10000,0.90000,1.10000,0.90000
 79762,'TF-SB2      ',  18.0000,2,   6,  11,   1,1.00322,  -8.0623,1.10000,0.90000,1.10000,0.90000
 79763,'TF-SB3      ',  18.0000,2,   6,  11,   1,1.00416,  -8.0624,1.10000,0.90000,1.10000,0.90000
 79764,'TF-SB4      ',  18.0000,2,   6,  11,   1,1.00417,  -8.0623,1.10000,0.90000,1.10000,0.90000
 79771,'TC-SN1      ',  18.0000,2,   6,  12,   1,1.01817,   2.4786,1.10000,0.90000,1.10000,0.90000
 79772,'TC-SN2      ',  18.0000,3,   6,  12,   1,1.03000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79773,'TC-SN3      ',  18.0000,2,   6,  12,   1,0.96274,   0.9781,1.10000,0.90000,1.10000,0.90000
 79774,'TC-SN4      ',  18.0000,2,   6,  12,   1,0.96280,   0.9452,1.10000,0.90000,1.10000,0.90000
 79781,'TC-PG1      ',  18.0000,2,   6,  14,   1,1.05108,  -3.1506,1.10000,0.90000,1.10000,0.90000
 79782,'TC-PG2      ',  18.0000,2,   6,  14,   1,1.08712,  -8.3492,1.10000,0.90000,1.10000,0.90000
 79791,'TG-TO1      ',  21.0000,2,   6,   4,   1,0.99862,  -1.2198,1.10000,0.90000,1.10000,0.90000
 79792,'TG-TO2      ',  21.0000,4,   6,   4,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79793,'TG-TO3      ',  21.0000,2,   6,   4,   1,0.99867,  -1.2536,1.10000,0.90000,1.10000,0.90000
 79801,'TG-RJ1      ',  21.0000,2,   6,  10,   1,1.00109,  -2.1941,1.10000,0.90000,1.10000,0.90000
 79802,'TG-RJ2      ',  21.0000,2,   6,  10,   1,0.99330,  -2.0218,1.10000,0.90000,1.10000,0.90000
 79803,'TG-RJ3      ',  21.0000,2,   6,  10,   1,0.96901,  -1.6015,1.10000,0.90000,1.10000,0.90000
 79811,'TG-LR1      ',  19.0000,4,   6,   6,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 79812,'TG-LR2      ',  19.0000,2,   6,   6,   1,1.02478,   0.3333,1.10000,0.90000,1.10000,0.90000
 80601,'C80601      ',  20.0000,1,   6,   1,   1,1.01407, -44.0924,1.10000,0.90000,1.10000,0.90000
 80610,'T80610      ',  63.0000,1,   6,   1,   1,1.00446, -44.1952,1.10000,0.90000,1.10000,0.90000
 80701,'C80701      ',  20.0000,1,   6,   1,   1,1.01723, -40.6918,1.10000,0.90000,1.10000,0.90000
 80710,'T80710      ',  63.0000,1,   6,   1,   1,1.00571, -40.7472,1.10000,0.90000,1.10000,0.90000
 81101,'C81101      ',  20.0000,1,   6,   1,   1,1.03010, -42.7849,1.10000,0.90000,1.10000,0.90000
 81102,'C81102      ',  20.0000,1,   6,   1,   1,1.03007, -42.7511,1.10000,0.90000,1.10000,0.90000
 81110,'T81110      ',  63.0000,1,   6,   1,   1,1.01391, -42.8928,1.10000,0.90000,1.10000,0.90000
 81201,'C81201      ',  20.0000,1,   6,   1,   1,0.92199, -44.4217,1.10000,0.90000,1.10000,0.90000
 81210,'T81210      ',  63.0000,1,   6,   1,   1,1.01412, -44.4621,1.10000,0.90000,1.10000,0.90000
 81301,'C81301      ',  20.0000,1,   6,   1,   1,0.91262, -42.8472,1.10000,0.90000,1.10000,0.90000
 81310,'T81310      ',  63.0000,1,   6,   1,   1,0.99075, -44.1886,1.10000,0.90000,1.10000,0.90000
 81401,'C81401      ',  20.0000,1,   6,   1,   1,1.02505, -43.4383,1.10000,0.90000,1.10000,0.90000
 81402,'C81402      ',  20.0000,1,   6,   1,   1,0.92299, -43.4406,1.10000,0.90000,1.10000,0.90000
 81410,'T81410      ',  63.0000,1,   6,   1,   1,1.00939, -43.4383,1.10000,0.90000,1.10000,0.90000
 81420,'T81420      ',  63.0000,1,   6,   1,   1,1.00952, -43.4406,1.10000,0.90000,1.10000,0.90000
 81601,'C81601      ',  20.0000,1,   6,   1,   1,1.02539, -43.6067,1.10000,0.90000,1.10000,0.90000
 81602,'C81602      ',  20.0000,1,   6,   1,   1,1.02548, -43.6080,1.10000,0.90000,1.10000,0.90000
 81610,'T81610      ',  63.0000,1,   6,   1,   1,1.01556, -43.6067,1.10000,0.90000,1.10000,0.90000
 81620,'T81620      ',  63.0000,1,   6,   1,   1,1.01564, -43.6080,1.10000,0.90000,1.10000,0.90000
 81801,'C81801      ',  20.0000,1,   6,   1,   1,1.10274, -43.4638,1.10000,0.90000,1.10000,0.90000
 81810,'T81810      ',  63.0000,1,   6,   1,   1,1.01498, -43.4638,1.10000,0.90000,1.10000,0.90000
 81901,'C81901      ',  20.0000,1,   6,   1,   1,1.01494, -36.4415,1.10000,0.90000,1.10000,0.90000
 81910,'T81910      ',  63.0000,1,   6,   1,   1,1.00393, -37.0813,1.10000,0.90000,1.10000,0.90000
 82003,'C82003      ',  20.0000,1,   6,   1,   1,1.02534, -38.2285,1.10000,0.90000,1.10000,0.90000
 82004,'C82004      ',  20.0000,1,   6,   1,   1,1.02574, -38.1647,1.10000,0.90000,1.10000,0.90000
 82005,'C82005      ',  20.0000,1,   6,   1,   1,1.02670, -37.6589,1.10000,0.90000,1.10000,0.90000
 82020,'T82020      ',  63.0000,1,   6,   1,   1,1.01392, -38.5889,1.10000,0.90000,1.10000,0.90000
 82030,'T82030      ',  63.0000,1,   6,   1,   1,1.01442, -38.5187,1.10000,0.90000,1.10000,0.90000
 82040,'T82040      ',  63.0000,1,   6,   1,   1,1.01476, -38.4745,1.10000,0.90000,1.10000,0.90000
 82201,'C82201      ',  20.0000,1,   6,   1,   1,0.91196, -39.9444,1.10000,0.90000,1.10000,0.90000
 82210,'T82210      ',  63.0000,1,   6,   1,   1,1.00312, -39.9702,1.10000,0.90000,1.10000,0.90000
 82301,'C82301      ',  20.0000,1,   6,   1,   1,0.91601, -44.2645,1.10000,0.90000,1.10000,0.90000
 82310,'T82310      ',  63.0000,1,   6,   1,   1,1.00762, -44.2644,1.10000,0.90000,1.10000,0.90000
 82501,'C82501      ',  20.0000,1,   6,   1,   1,0.92551, -41.8326,1.10000,0.90000,1.10000,0.90000
 82510,'T82510      ',  63.0000,1,   6,   1,   1,1.00639, -41.8866,1.10000,0.90000,1.10000,0.90000
 83001,'C83001      ',  20.0000,1,   6,   1,   1,1.01785, -39.3102,1.10000,0.90000,1.10000,0.90000
 83010,'T83010      ',  63.0000,1,   6,   1,   1,1.00770, -39.3287,1.10000,0.90000,1.10000,0.90000
 83101,'C83101      ',  20.0000,1,   6,   1,   1,1.01965, -39.1295,1.10000,0.90000,1.10000,0.90000
 83102,'C83102      ',  20.0000,1,   6,   1,   1,1.01989, -39.0332,1.10000,0.90000,1.10000,0.90000
 83110,'T83110      ',  63.0000,1,   6,   1,   1,1.00853, -39.5704,1.10000,0.90000,1.10000,0.90000
 83601,'C83601      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 83610,'T83610      ',  63.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84101,'C84101      ',  20.0000,1,   6,   1,   1,0.94662, -37.8195,1.10000,0.90000,1.10000,0.90000
 84102,'C84102      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84103,'C84103      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84110,'T84110      ', 150.0000,1,   6,   1,   1,1.04128, -37.8195,1.10000,0.90000,1.10000,0.90000
 84120,'T84120      ',  63.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 84601,'C84601      ',  20.0000,1,   6,   1,   1,1.01971, -40.5982,1.10000,0.90000,1.10000,0.90000
 84602,'C84602      ',  20.0000,1,   6,   1,   1,1.02035, -40.4170,1.10000,0.90000,1.10000,0.90000
 84610,'T84610      ',  63.0000,1,   6,   1,   1,1.00969, -40.7266,1.10000,0.90000,1.10000,0.90000
 85701,'C85701      ',  20.0000,1,   6,   1,   1,1.04072, -46.1036,1.10000,0.90000,1.10000,0.90000
 85702,'C85702      ',  20.0000,1,   6,   1,   1,1.04111, -46.0097,1.10000,0.90000,1.10000,0.90000
 85703,'C85703      ',  20.0000,1,   6,   1,   1,1.04091, -46.1154,1.10000,0.90000,1.10000,0.90000
 85704,'C85704      ',  20.0000,1,   6,   1,   1,1.02137, -46.9659,1.10000,0.90000,1.10000,0.90000
 85705,'C85705      ',  20.0000,1,   6,   1,   1,1.02173, -46.7831,1.10000,0.90000,1.10000,0.90000
 85710,'T85710      ', 150.0000,1,   6,   1,   1,1.02259, -46.1683,1.10000,0.90000,1.10000,0.90000
 85720,'T85720      ',  63.0000,1,   6,   1,   1,1.00305, -47.1124,1.10000,0.90000,1.10000,0.90000
 86202,'C86202      ',  20.0000,1,   6,   1,   1,1.05792, -42.4241,1.10000,0.90000,1.10000,0.90000
 86203,'C86203      ',  20.0000,1,   6,   1,   1,1.01893, -41.9065,1.10000,0.90000,1.10000,0.90000
 86210,'T86210      ', 220.0000,1,   6,   1,   1,1.03890, -42.8066,1.10000,0.90000,1.10000,0.90000
 86220,'T86220      ',  63.0000,1,   6,   1,   1,1.00724, -42.9657,1.10000,0.90000,1.10000,0.90000
 86301,'C86301      ',  20.0000,1,   6,   1,   1,1.01055, -39.9213,1.10000,0.90000,1.10000,0.90000
 86310,'T86310      ',  63.0000,1,   6,   1,   1,1.00058, -39.9213,1.10000,0.90000,1.10000,0.90000
 86602,'C86602      ',  20.0000,1,   6,   1,   1,1.01226, -43.3230,1.10000,0.90000,1.10000,0.90000
 86620,'T86620      ',  63.0000,1,   6,   1,   1,1.00161, -43.4963,1.10000,0.90000,1.10000,0.90000
 86801,'C86801      ',  20.0000,1,   6,   1,   1,1.02840, -39.1388,1.10000,0.90000,1.10000,0.90000
 86802,'C86802      ',  20.0000,1,   6,   1,   1,1.02686, -39.4926,1.10000,0.90000,1.10000,0.90000
 86810,'T86810      ',  63.0000,1,   6,   1,   1,1.01830, -39.3509,1.10000,0.90000,1.10000,0.90000
 86820,'T86820      ',  63.0000,1,   6,   1,   1,1.01635, -39.5849,1.10000,0.90000,1.10000,0.90000
 87701,'C87701      ',  20.0000,1,   6,   1,   1,0.92084, -40.5945,1.10000,0.90000,1.10000,0.90000
 87710,'T87710      ',  63.0000,1,   6,   1,   1,0.99993, -41.8854,1.10000,0.90000,1.10000,0.90000
 87801,'C87801      ',  20.0000,1,   6,   1,   1,1.02392, -41.6126,1.10000,0.90000,1.10000,0.90000
 87802,'C87802      ',  20.0000,1,   6,   1,   1,1.02392, -41.6126,1.10000,0.90000,1.10000,0.90000
 87803,'C87803      ',  20.0000,1,   6,   1,   1,1.02318, -41.6304,1.10000,0.90000,1.10000,0.90000
 87810,'T87810      ',  63.0000,1,   6,   1,   1,1.01391, -41.6673,1.10000,0.90000,1.10000,0.90000
 87820,'T87820      ',  63.0000,1,   6,   1,   1,1.01391, -41.6673,1.10000,0.90000,1.10000,0.90000
 87830,'T87830      ',  63.0000,1,   6,   1,   1,1.01306, -41.6893,1.10000,0.90000,1.10000,0.90000
 87901,'C87901      ',  20.0000,1,   6,   1,   1,1.01233, -42.4487,1.10000,0.90000,1.10000,0.90000
 87902,'C87902      ',  20.0000,1,   6,   1,   1,1.01234, -42.4487,1.10000,0.90000,1.10000,0.90000
 87903,'C87903      ',  20.0000,1,   6,   1,   1,1.01257, -42.3970,1.10000,0.90000,1.10000,0.90000
 87904,'C87904      ',  20.0000,1,   6,   1,   1,1.01262, -42.4064,1.10000,0.90000,1.10000,0.90000
 87905,'C87905      ',  20.0000,1,   6,   1,   1,1.01312, -42.3448,1.10000,0.90000,1.10000,0.90000
 87906,'C87906      ',  20.0000,1,   6,   1,   1,1.01535, -39.8839,1.10000,0.90000,1.10000,0.90000
 87910,'T87910      ',  63.0000,1,   6,   1,   1,1.00193, -42.5419,1.10000,0.90000,1.10000,0.90000
 87920,'T87920      ',  63.0000,1,   6,   1,   1,1.00234, -42.4995,1.10000,0.90000,1.10000,0.90000
 87930,'T87930      ',  63.0000,1,   6,   1,   1,1.00282, -42.4068,1.10000,0.90000,1.10000,0.90000
 88101,'C88101      ',  20.0000,1,   6,   1,   1,1.03636, -45.1917,1.10000,0.90000,1.10000,0.90000
 88102,'C88102      ',  20.0000,1,   6,   1,   1,1.02095, -46.2468,1.10000,0.90000,1.10000,0.90000
 88110,'T88110      ', 150.0000,1,   6,   1,   1,1.01807, -45.2638,1.10000,0.90000,1.10000,0.90000
 88120,'T88120      ',  63.0000,1,   6,   1,   1,1.00341, -46.3980,1.10000,0.90000,1.10000,0.90000
 88201,'C88201      ',  20.0000,1,   6,   1,   1,1.05866, -35.0925,1.10000,0.90000,1.10000,0.90000
 88210,'T88210      ', 150.0000,1,   6,   1,   1,1.04638, -36.1118,1.10000,0.90000,1.10000,0.90000
 88303,'C88303      ',  20.0000,1,   6,   1,   1,1.02473, -33.5373,1.10000,0.90000,1.10000,0.90000
 88304,'C88304      ',  20.0000,1,   6,   1,   1,1.02511, -33.1017,1.10000,0.90000,1.10000,0.90000
 88330,'T88330      ',  63.0000,1,   6,   1,   1,1.01253, -34.9270,1.10000,0.90000,1.10000,0.90000
 88501,'C88501      ',  20.0000,1,   6,   1,   1,1.13132, -34.5323,1.10000,0.90000,1.10000,0.90000
 88502,'C88502      ',  20.0000,1,   6,   1,   1,1.12791, -35.4554,1.10000,0.90000,1.10000,0.90000
 88510,'T88510      ',  63.0000,1,   6,   1,   1,1.01685, -35.4666,1.10000,0.90000,1.10000,0.90000
 88520,'T88520      ',  63.0000,1,   6,   1,   1,1.01452, -35.8603,1.10000,0.90000,1.10000,0.90000
 88601,'C88601      ',  20.0000,1,   6,   1,   1,1.02327, -43.2658,1.10000,0.90000,1.10000,0.90000
 88602,'C88602      ',  20.0000,1,   6,   1,   1,1.02318, -43.2494,1.10000,0.90000,1.10000,0.90000
 88610,'T88610      ',  63.0000,1,   6,   1,   1,1.00650, -43.3314,1.10000,0.90000,1.10000,0.90000
 88702,'C88702      ',  20.0000,1,   6,   1,   1,1.02589, -37.2887,1.10000,0.90000,1.10000,0.90000
 88703,'C88703      ',  20.0000,1,   6,   1,   1,1.02598, -37.2162,1.10000,0.90000,1.10000,0.90000
 88704,'C88704      ',  20.0000,1,   6,   1,   1,1.03358, -35.8474,1.10000,0.90000,1.10000,0.90000
 88720,'T88720      ',  63.0000,1,   6,   1,   1,1.01439, -37.9961,1.10000,0.90000,1.10000,0.90000
 88730,'T88730      ',  63.0000,1,   6,   1,   1,1.02215, -36.8779,1.10000,0.90000,1.10000,0.90000
 89001,'C89001      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89002,'C89002      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89010,'T89010      ',  63.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89020,'T89020      ',  63.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89102,'C89102      ',  20.0000,1,   6,   1,   1,1.05527, -41.4696,1.10000,0.90000,1.10000,0.90000
 89104,'C89104      ',  20.0000,1,   6,   1,   1,1.05528, -41.4860,1.10000,0.90000,1.10000,0.90000
 89105,'C89105      ',  20.0000,1,   6,   1,   1,1.01363, -43.1724,1.10000,0.90000,1.10000,0.90000
 89120,'T89120      ', 220.0000,1,   6,   1,   1,1.04328, -41.8223,1.10000,0.90000,1.10000,0.90000
 89130,'T89130      ',  63.0000,1,   6,   1,   1,1.00315, -43.2840,1.10000,0.90000,1.10000,0.90000
 89301,'C89301      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89302,'C89302      ',  20.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89310,'T89310      ',  63.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
 89320,'T89320      ',  63.0000,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
920601,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01487, -43.8994,1.10000,0.90000,1.10000,0.90000
920701,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01739, -40.6534,1.10000,0.90000,1.10000,0.90000
921101,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.03050, -42.6903,1.10000,0.90000,1.10000,0.90000
921102,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.03040, -42.6747,1.10000,0.90000,1.10000,0.90000
921201,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.92209, -44.3951,1.10000,0.90000,1.10000,0.90000
921301,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.91548, -42.0662,1.10000,0.90000,1.10000,0.90000
921401,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02505, -43.4383,1.10000,0.90000,1.10000,0.90000
921402,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.92299, -43.4406,1.10000,0.90000,1.10000,0.90000
921601,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02539, -43.6067,1.10000,0.90000,1.10000,0.90000
921602,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02548, -43.6080,1.10000,0.90000,1.10000,0.90000
921801,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.10274, -43.4638,1.10000,0.90000,1.10000,0.90000
921901,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01643, -36.0825,1.10000,0.90000,1.10000,0.90000
922003,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02634, -37.9895,1.10000,0.90000,1.10000,0.90000
922004,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02673, -37.9277,1.10000,0.90000,1.10000,0.90000
922005,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02839, -37.2553,1.10000,0.90000,1.10000,0.90000
922201,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.91244, -39.8174,1.10000,0.90000,1.10000,0.90000
922301,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.91601, -44.2645,1.10000,0.90000,1.10000,0.90000
922501,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.92560, -41.8085,1.10000,0.90000,1.10000,0.90000
923001,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01791, -39.2957,1.10000,0.90000,1.10000,0.90000
923101,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02087, -38.8355,1.10000,0.90000,1.10000,0.90000
923102,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02108, -38.7484,1.10000,0.90000,1.10000,0.90000
923601,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
924101,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.94662, -37.8195,1.10000,0.90000,1.10000,0.90000
924102,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
924103,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
924601,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02198, -40.0465,1.10000,0.90000,1.10000,0.90000
924602,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02094, -40.2757,1.10000,0.90000,1.10000,0.90000
925701,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.04090, -46.0611,1.10000,0.90000,1.10000,0.90000
925702,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.04155, -45.9056,1.10000,0.90000,1.10000,0.90000
925703,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.04106, -46.0807,1.10000,0.90000,1.10000,0.90000
925704,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02180, -46.8619,1.10000,0.90000,1.10000,0.90000
925705,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02270, -46.5525,1.10000,0.90000,1.10000,0.90000
926202,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.05897, -42.1810,1.10000,0.90000,1.10000,0.90000
926203,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02207, -41.1376,1.10000,0.90000,1.10000,0.90000
926301,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01055, -39.9213,1.10000,0.90000,1.10000,0.90000
926602,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01275, -43.2062,1.10000,0.90000,1.10000,0.90000
926801,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02891, -39.0194,1.10000,0.90000,1.10000,0.90000
926802,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02724, -39.4020,1.10000,0.90000,1.10000,0.90000
927701,'BUSWTG      ',   0.6900,2,   6,   1,   1,0.92557, -39.2882,1.10000,0.90000,1.10000,0.90000
927801,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02408, -41.5749,1.10000,0.90000,1.10000,0.90000
927802,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02408, -41.5749,1.10000,0.90000,1.10000,0.90000
927803,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02334, -41.5908,1.10000,0.90000,1.10000,0.90000
927901,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01259, -42.3875,1.10000,0.90000,1.10000,0.90000
927902,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01262, -42.3810,1.10000,0.90000,1.10000,0.90000
927903,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01284, -42.3324,1.10000,0.90000,1.10000,0.90000
927904,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01289, -42.3414,1.10000,0.90000,1.10000,0.90000
927905,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01330, -42.3025,1.10000,0.90000,1.10000,0.90000
927906,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02116, -38.4175,1.10000,0.90000,1.10000,0.90000
928101,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.03656, -45.1439,1.10000,0.90000,1.10000,0.90000
928102,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02138, -46.1450,1.10000,0.90000,1.10000,0.90000
928201,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.06141, -34.4470,1.10000,0.90000,1.10000,0.90000
928303,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02963, -32.3242,1.10000,0.90000,1.10000,0.90000
928304,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02994, -31.9073,1.10000,0.90000,1.10000,0.90000
928501,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.13429, -33.8792,1.10000,0.90000,1.10000,0.90000
928502,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.13112, -34.7473,1.10000,0.90000,1.10000,0.90000
928601,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02355, -43.1994,1.10000,0.90000,1.10000,0.90000
928602,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02351, -43.1709,1.10000,0.90000,1.10000,0.90000
928702,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02845, -36.6703,1.10000,0.90000,1.10000,0.90000
928703,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.02852, -36.6027,1.10000,0.90000,1.10000,0.90000
928704,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.03665, -35.1095,1.10000,0.90000,1.10000,0.90000
929001,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
929002,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
929102,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.05625, -41.2421,1.10000,0.90000,1.10000,0.90000
929104,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.05625, -41.2609,1.10000,0.90000,1.10000,0.90000
929105,'BUSWTG      ',   0.6900,2,   6,   1,   1,1.01394, -43.0973,1.10000,0.90000,1.10000,0.90000
929301,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
929302,'BUSWTG      ',   0.6900,4,   6,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
 11015,'1 ',1,   1,  99,  -470.000,   -59.300,     0.000,     0.000,     0.000,     0.000, 111,1,0
 11016,'1 ',1,   1,  99,  -470.400,   -59.100,     0.000,     0.000,     0.000,     0.000, 111,1,0
 14030,'1 ',1,   1,  99,   194.300,     0.000,     0.000,     0.000,     0.000,     0.000, 116,1,0
 15013,'1 ',1,   1,  99,   338.200,   -10.200,     0.000,     0.000,     0.000,     0.000, 111,1,0
 22010,'1 ',1,   1,  99,   -58.000,   -51.400,     0.000,     0.000,     0.000,     0.000, 134,1,0
 22011,'1 ',1,   1,  99,    26.800,   -49.700,     0.000,     0.000,     0.000,     0.000, 134,1,0
 22195,'1 ',1,   1,  99,   -74.800,   -41.000,     0.000,     0.000,     0.000,     0.000, 112,1,0
 70171,'1 ',1,   6,  12,     1.539,     0.154,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70172,'1 ',1,   6,  12,     1.924,     0.077,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70269,'1 ',1,   6,   2,     1.924,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70563,'1 ',1,   6,   1,    69.231,    11.858,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70582,'1 ',1,   6,   1,    13.226,     2.736,     0.000,     0.000,     0.000,     0.000,   2,1,0
 70601,'1 ',1,   6,   7,   169.657,    26.087,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70602,'1 ',1,   6,  10,   158.621,    17.604,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70603,'1 ',1,   6,   4,   165.279,    30.465,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70604,'1 ',1,   6,  11,   246.551,    41.411,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70605,'1 ',1,   6,  12,    51.627,     8.665,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70606,'1 ',1,   6,   6,   152.600,    21.982,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70607,'1 ',1,   6,   3,    55.640,    12.587,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70608,'1 ',1,   6,   4,   360.659,    82.913,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70609,'1 ',1,   6,  11,    39.313,     3.649,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70610,'1 ',1,   6,   5,   105.534,    18.699,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70611,'1 ',1,   6,  10,   169.475,    26.361,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70612,'1 ',1,   6,   4,   290.333,    67.772,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70613,'1 ',1,   6,  13,    74.248,     8.027,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70614,'1 ',1,   6,   8,   184.343,    47.431,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70615,'1 ',1,   6,  11,   116.571,    18.972,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70616,'1 ',1,   6,   9,   111.646,    18.790,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70618,'1 ',1,   6,  10,   109.183,    19.793,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70619,'1 ',1,   6,  12,    73.701,    10.034,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70620,'1 ',1,   6,   2,    78.991,    21.709,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70622,'1 ',1,   6,   1,   314.140,    82.366,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70623,'1 ',1,   6,   6,   196.657,    35.665,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70624,'1 ',1,   6,   4,   233.598,    53.725,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70625,'1 ',1,   6,  10,   193.738,    41.046,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70627,'1 ',1,   6,   1,    54.181,    14.229,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70628,'1 ',1,   6,   6,     8.848,     7.115,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70630,'1 ',1,   6,   8,    12.314,     2.736,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70631,'1 ',1,   6,   1,   152.144,    34.570,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70632,'1 ',1,   6,   4,   160.810,    34.935,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70634,'1 ',1,   6,  10,   159.259,    23.259,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70635,'1 ',1,   6,  10,   288.965,    53.816,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70636,'1 ',1,   6,   4,   203.535,    47.318,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70637,'1 ',1,   6,   4,    82.640,    12.770,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70638,'1 ',1,   6,  10,   173.397,    26.726,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70639,'1 ',1,   6,  12,    50.624,     9.121,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70640,'1 ',1,   6,  11,    76.072,    10.216,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70641,'1 ',1,   6,   1,   136.076,    35.946,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70642,'1 ',1,   6,  10,    36.621,     4.048,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70643,'1 ',1,   6,   7,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70646,'1 ',1,   6,   4,    63.029,    12.131,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70648,'1 ',1,   6,   6,   203.863,    45.698,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70655,'1 ',1,   6,   1,    30.830,    24.628,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70656,'1 ',1,   6,  13,   118.943,     8.483,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70657,'1 ',1,   6,   7,    37.671,     4.378,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70661,'1 ',1,   6,   1,   149.226,    47.522,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70662,'1 ',1,   6,   5,    46.884,     4.287,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70664,'1 ',1,   6,   3,     6.659,     1.551,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70665,'1 ',1,   6,   9,    64.306,     9.213,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70666,'1 ',1,   6,   5,    53.086,    10.398,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70668,'1 ',1,   6,   4,    18.608,     4.378,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70670,'1 ',1,   6,   4,    90.472,    20.849,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70676,'1 ',1,   6,   6,    51.627,    12.314,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70677,'1 ',1,   6,  13,    53.816,     1.186,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70678,'1 ',1,   6,   5,    81.727,    10.581,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70679,'1 ',1,   6,   6,    17.057,     5.108,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70681,'1 ',1,   6,   7,    34.661,     3.466,     0.000,     0.000,     0.000,     0.000,   2,1,0
 70683,'1 ',1,   6,   1,     0.091,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70684,'1 ',1,   6,  12,    12.131,     2.189,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70685,'1 ',0,   6,   3,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70686,'1 ',1,   6,  10,    33.931,     4.743,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70687,'1 ',1,   6,   2,    17.331,     4.013,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70688,'1 ',1,   6,  10,   155.639,    24.189,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70691,'1 ',1,   6,   6,    26.388,     4.693,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70692,'1 ',1,   6,  12,    24.172,     0.912,     0.000,     0.000,     0.000,     0.000,   3,1,0
 70693,'1 ',1,   6,   2,    49.438,    11.275,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75102,'1 ',1,   6,   4,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   2,1,0
 75103,'1 ',1,   6,  12,    23.080,     7.924,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75104,'1 ',1,   6,  11,    15.387,     3.308,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75107,'1 ',1,   6,  11,     2.693,     0.154,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75109,'1 ',1,   6,  11,     5.000,     1.539,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75110,'1 ',1,   6,  11,     1.539,     0.154,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75115,'1 ',1,   6,   7,     1.154,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75116,'1 ',1,   6,  12,     1.924,     0.077,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75117,'1 ',1,   6,  11,     5.385,     0.385,     0.000,     0.000,     0.000,     0.000,   2,1,0
 75202,'1 ',1,   6,   4,    69.238,    11.848,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75205,'1 ',1,   6,   5,     1.924,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75206,'1 ',1,   6,   6,     1.539,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75208,'1 ',1,   6,   5,     1.154,     0.000,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75212,'1 ',1,   6,  11,    84.625,    19.695,     0.000,     0.000,     0.000,     0.000,   3,1,0
 75218,'1 ',1,   6,   7,     1.154,     0.000,     0.000,     0.000,     0.000,     0.000,   2,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
 70281,'1 ',1,     0.000,   -70.000
 70291,'1 ',1,     0.000,   -70.000
 70601,'1 ',1,     0.000,    50.000
 70603,'1 ',1,     0.000,    50.000
 70604,'1 ',1,     0.000,    50.000
 70606,'1 ',1,     0.000,    30.000
 70608,'1 ',1,     0.000,    80.000
 70610,'1 ',1,     0.000,    30.000
 70611,'1 ',1,     0.000,    50.000
 70612,'1 ',1,     0.000,    40.000
 70613,'1 ',1,     0.000,    30.000
 70614,'1 ',1,     0.000,    50.000
 70615,'1 ',1,     0.000,    50.000
 70616,'1 ',1,     0.000,    50.000
 70622,'1 ',1,     0.000,    80.000
 70623,'1 ',1,     0.000,    40.000
 70624,'1 ',1,     0.000,    60.000
 70625,'1 ',1,     0.000,    40.000
 70631,'1 ',1,     0.000,    30.000
 70632,'1 ',1,     0.000,    30.000
 70634,'1 ',1,     0.000,    50.000
 70635,'1 ',1,     0.000,    70.000
 70639,'1 ',1,     0.000,    30.000
 70661,'1 ',1,     0.000,    50.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
 75157,'C ',    78.300,     0.000,     0.000,     0.000,1.00000,     0,   223.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   202.800, -9999.000,   8,1.0000
 77016,'H ',     0.000,     0.000,     1.500,     1.500,1.00000,     0,    14.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000, -9999.000,   6,1.0000
 77018,'C ',    20.300,     7.000,     7.000,     7.000,1.00000,     0,    54.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.700, -9999.000,   8,1.0000
 77019,'O ',    17.800,     2.700,     2.700,     2.700,1.00000,     0,    38.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.500, -9999.000,   9,1.0000
 77028,'C ',    15.600,     2.300,     2.300,     2.300,1.00000,     0,    33.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.900, -9999.000,   8,1.0000
 77038,'C ',     2.500,     0.500,     0.500,     0.500,1.00000,     0,     4.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     3.600, -9999.000,   8,1.0000
 77045,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    25.700, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.700, -9999.000,   5,1.0000
 77048,'C ',   128.400,    17.900,    17.900,    17.900,1.00000,     0,   212.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.000, -9999.000,   8,1.0000
 77049,'O ',     0.000,     0.000,     1.400,     1.400,1.00000,     0,    19.700, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.700, -9999.000,   9,1.0000
 77055,'S ',    12.900,     0.000,     0.000,     0.000,1.00000,     0,    52.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.200, -9999.000,   5,1.0000
 77056,'H ',     0.000,     0.000,     1.200,     1.200,1.00000,     0,     6.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   6,1.0000
 77065,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77066,'H ',     0.500,     3.700,     3.700,     3.700,1.00000,     0,    14.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.000, -9999.000,   6,1.0000
 77068,'C ',     1.700,     0.800,     0.800,     0.800,1.00000,     0,     7.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.100, -9999.000,   8,1.0000
 77069,'O ',     8.900,     1.900,     1.900,     1.900,1.00000,     0,    26.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.900, -9999.000,   9,1.0000
 77076,'H ',     0.400,     0.900,     0.900,     0.900,1.00000,     0,    44.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000, -9999.000,   6,1.0000
 77088,'C ',    16.800,     4.000,     4.000,     4.000,1.00000,     0,    58.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    53.000, -9999.000,   8,1.0000
 77089,'O ',    22.200,     4.100,     4.100,     4.100,1.00000,     0,    58.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.200, -9999.000,   9,1.0000
 77098,'C ',     5.200,     1.100,     1.100,     1.100,1.00000,     0,    15.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900, -9999.000,   8,1.0000
 77106,'H ',    12.800,     9.200,     9.200,     9.200,1.00000,     0,    30.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.000, -9999.000,   6,1.0000
 77108,'C ',     2.100,     3.600,     3.600,     3.600,1.00000,     0,    44.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000, -9999.000,   8,1.0000
 77115,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77125,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     7.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000, -9999.000,   5,1.0000
 77126,'H ',     8.300,     1.200,     1.200,     1.200,1.00000,     0,    13.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.800, -9999.000,   6,1.0000
 77128,'C ',    10.000,     6.200,     6.200,     6.200,1.00000,     0,    60.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.900, -9999.000,   8,1.0000
 77135,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    23.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    23.900, -9999.000,   5,1.0000
 77145,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77148,'C ',     1.000,     1.000,     1.000,     1.000,1.00000,     0,    10.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.400, -9999.000,   8,1.0000
 77149,'O ',     0.600,     0.500,     0.500,     0.500,1.00000,     0,     7.800, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800, -9999.000,   9,1.0000
 77155,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    26.700, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    26.700, -9999.000,   5,1.0000
 77158,'C ',     0.000,     0.000,     5.300,     5.300,1.00000,     0,    44.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.200, -9999.000,   8,1.0000
 77188,'C ',     0.000,     0.000,     2.000,     2.000,1.00000,     0,     7.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.200, -9999.000,   8,1.0000
 77198,'C ',     0.400,     2.900,     2.900,     2.900,1.00000,     0,    86.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000, -9999.000,   8,1.0000
 77206,'H ',    20.500,     6.700,     6.700,     6.700,1.00000,     0,    74.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.500, -9999.000,   6,1.0000
 77225,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    12.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.600, -9999.000,   5,1.0000
 77226,'H ',    19.800,     4.200,     4.200,     4.200,1.00000,     0,    53.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000, -9999.000,   6,1.0000
 77228,'C ',    66.900,    15.800,    15.800,    15.800,1.00000,     0,   184.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.900, -9999.000,   8,1.0000
 77235,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77236,'H ',     5.000,     2.300,     2.300,     2.300,1.00000,     0,    20.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000, -9999.000,   6,1.0000
 77238,'C ',    29.500,     5.900,     5.900,     5.900,1.00000,     0,    65.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800, -9999.000,   8,1.0000
 77239,'O ',     0.600,     1.400,     1.400,     1.400,1.00000,     0,    19.900, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    19.900, -9999.000,   9,1.0000
 77255,'S ',     3.600,     0.000,     0.000,     0.000,1.00000,     0,    17.100, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    17.100, -9999.000,   5,1.0000
 77258,'C ',     7.600,     6.100,     6.100,     6.100,1.00000,     0,    76.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    69.500, -9999.000,   8,1.0000
 77259,'O ',    30.900,     4.900,     4.900,     4.900,1.00000,     0,    70.300, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.300, -9999.000,   9,1.0000
 77278,'C ',    27.500,     0.900,     0.900,     0.900,1.00000,     0,    38.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.500, -9999.000,   8,1.0000
 77308,'C ',    19.000,     3.700,     3.700,     3.700,1.00000,     0,    32.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.500, -9999.000,   8,1.0000
 77316,'H ',    10.600,     3.900,     3.900,     3.900,1.00000,     0,    18.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300, -9999.000,   6,1.0000
 77318,'C ',    51.900,    11.200,    11.200,    11.200,1.00000,     0,    92.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.800, -9999.000,   8,1.0000
 77328,'C ',    11.400,     7.400,     7.400,     7.400,1.00000,     0,   124.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.600, -9999.000,   8,1.0000
 77355,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     6.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000, -9999.000,   5,1.0000
 77358,'C ',     0.000,     0.000,     0.600,     0.600,1.00000,     0,    10.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.800, -9999.000,   8,1.0000
 77368,'C ',     0.000,     0.000,     1.600,     1.600,1.00000,     0,    17.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.700, -9999.000,   8,1.0000
 77369,'O ',     0.000,     0.000,     0.800,     0.800,1.00000,     0,    11.300, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    11.300, -9999.000,   9,1.0000
 77408,'C ',     7.700,     1.100,     1.100,     1.100,1.00000,     0,    13.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.200, -9999.000,   8,1.0000
 77416,'H ',    13.300,     0.000,     2.500,     2.500,1.00000,     0,    27.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.600, -9999.000,   6,1.0000
 77488,'C ',   139.900,    26.000,    26.000,    26.000,1.00000,     0,   280.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   254.300, -9999.000,   8,1.0000
 77489,'O ',    12.200,     2.500,     2.500,     2.500,1.00000,     0,    35.200, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.200, -9999.000,   9,1.0000
 77565,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    16.400, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    16.400, -9999.000,   5,1.0000
 77576,'H ',     0.000,     0.000,     0.800,     0.800,1.00000,     0,     9.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.000, -9999.000,   6,1.0000
 77579,'O ',    15.700,     2.200,     2.200,     2.200,1.00000,     0,    31.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.500, -9999.000,   9,1.0000
 77615,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77616,'H ',     5.400,     1.000,     1.000,     1.000,1.00000,     0,    11.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.600, -9999.000,   6,1.0000
 77618,'C ',    16.000,     2.600,     2.600,     2.600,1.00000,     0,    32.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.900, -9999.000,   8,1.0000
 77626,'H ',     4.500,     5.100,     5.100,     5.100,1.00000,     0,    22.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000, -9999.000,   6,1.0000
 77658,'C ',     0.000,     0.000,     0.900,     0.900,1.00000,     0,     8.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.000, -9999.000,   8,1.0000
 77665,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77666,'H ',     4.500,     2.300,     2.300,     2.300,1.00000,     0,    25.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.100, -9999.000,   6,1.0000
 77686,'H ',     4.700,     0.900,     0.900,     0.900,1.00000,     0,    10.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     8.700, -9999.000,   6,1.0000
 77708,'C ',     0.000,     0.000,     1.500,     1.500,1.00000,     0,    17.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.100, -9999.000,   8,1.0000
 77786,'H ',    19.700,     3.900,     3.900,     3.900,1.00000,     0,    43.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.200, -9999.000,   6,1.0000
 77819,'O ',     0.000,     0.000,     0.400,     0.400,1.00000,     0,     5.600, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600, -9999.000,   9,1.0000
 77826,'H ',     0.000,     0.000,     1.500,     1.500,1.00000,     0,    16.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    14.700, -9999.000,   6,1.0000
 77845,'S ',    41.800,     0.000,     0.000,     0.000,1.00000,     0,    47.500, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.500, -9999.000,   5,1.0000
 77846,'H ',     2.000,     1.200,     1.200,     1.200,1.00000,     0,    13.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.800, -9999.000,   6,1.0000
 77865,'S ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,     5.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000, -9999.000,   5,1.0000
 77868,'C ',     3.700,     1.400,     1.400,     1.400,1.00000,     0,    16.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.600, -9999.000,   8,1.0000
 77936,'H ',    11.800,     3.900,     3.900,     3.900,1.00000,     0,    43.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.000, -9999.000,   6,1.0000
 78011,'1 ',     0.000,     0.000,    27.000,   -16.000,1.04000, 70201,    57.400, 5.00000E-3, 2.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    53.000,    25.000,   1,1.0000
 78012,'2 ',    27.000,   -16.000,    27.000,   -16.000,1.04000, 70201,    57.400, 5.00000E-3, 2.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    53.000,    25.000,   1,1.0000
 78013,'3 ',     0.000,     0.000,    27.000,   -16.000,1.04000, 70201,    57.400, 5.00000E-3, 2.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    53.000,    25.000,   1,1.0000
 78021,'1 ',     0.000,     0.000,    10.000,    -7.000,1.04000,     0,    32.000, 2.70000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,    30.000,    10.000,   1,1.0000
 78022,'2 ',     0.000,     0.000,    10.000,    -7.000,1.04000,     0,    32.000, 2.70000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,    30.000,    10.000,   1,1.0000
 78023,'3 ',     0.000,     0.000,    10.000,    -7.000,1.04000,     0,    32.000, 2.70000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,    30.000,    10.000,   1,1.0000
 78024,'4 ',    51.500,    21.000,    21.000,   -20.000,1.04000,     0,    60.000, 2.10000E-3, 1.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,    54.000,    20.000,   1,1.0000
 78031,'1 ',    19.800,    -5.000,    14.000,    -5.000,1.04000, 71030,    25.000, 3.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    21.000,    11.000,   1,1.0000
 78032,'2 ',    20.500,    -5.000,    14.000,    -5.000,1.04000, 71030,    25.000, 3.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    21.000,    11.000,   1,1.0000
 78041,'1 ',     0.000,     0.000,    30.000,   -15.000,1.04000, 71040,    61.000, 5.00000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,    54.000,     0.000,   1,1.0000
 78042,'2 ',    41.200,     8.725,    30.000,   -15.000,1.04000, 71040,    61.000, 5.00000E-3, 3.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    54.000,    25.000,   1,1.0000
 78051,'1 ',    29.800,   -10.585,    10.000,   -14.800,1.04000, 70180,    34.000, 2.70000E-3, 2.25000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    35.000,    20.000,   1,1.0000
 78052,'2 ',    30.200,   -10.585,    10.000,   -14.800,1.04000, 70180,    34.000, 2.70000E-3, 2.25000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    35.000,    20.000,   1,1.0000
 78061,'1 ',     0.000,     0.000,    13.000,   -12.000,1.04000, 71060,    28.000, 5.00000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,    25.000,    10.000,   1,1.0000
 78062,'2 ',    11.800,    13.000,    13.000,   -12.000,1.04000, 71060,    28.000, 5.00000E-3, 1.98000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    25.000,    10.000,   1,1.0000
 78071,'1 ',     0.000,     0.000,    21.000,   -28.000,1.04000, 70233,    72.000, 4.30000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    65.000,    35.000,   1,1.0000
 78072,'2 ',    37.900,   -28.000,    21.000,   -28.000,1.04000, 70233,    72.000, 4.30000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    65.000,    35.000,   1,1.0000
 78073,'3 ',     0.000,     0.000,    21.000,   -28.000,1.04000, 70233,    72.000, 4.30000E-3, 1.62000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    65.000,    35.000,   1,1.0000
 78081,'1 ',    53.200,   -34.000,    24.000,   -34.000,1.04800, 72080,    60.000, 5.00000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   80.3,    60.000,    35.000,   1,1.0000
 78082,'2 ',     0.000,     0.000,    24.000,   -34.000,1.04000, 72080,    60.000, 5.00000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   80.3,    60.000,    35.000,   1,1.0000
 78083,'3 ',     0.000,     0.000,    24.000,   -34.000,1.04000, 72080,    60.000, 5.00000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   80.3,    60.000,    35.000,   1,1.0000
 78084,'4 ',     0.000,     0.000,   100.000,   -50.000,1.04000, 72080,   207.000, 3.20000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,   189.000,   120.000,   1,1.0000
 78091,'1 ',     0.000,     0.000,    25.000,   -27.000,1.04000, 72090,    78.000, 4.60000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    80.000,    50.000,   1,1.0000
 78092,'2 ',     0.000,     0.000,    25.000,   -27.000,1.04000, 72090,    78.000, 4.60000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    80.000,    50.000,   1,1.0000
 78093,'3 ',    64.900,   -27.000,    25.000,   -27.000,1.04000, 72090,    78.000, 4.60000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    80.000,    50.000,   1,1.0000
 78101,'1 ',     0.000,     0.000,    22.000,   -25.000,1.04500, 71100,    45.000, 5.20000E-3, 1.20000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,    34.000,    20.000,   1,1.0000
 78111,'1 ',    27.900,     0.640,    24.000,    -8.000,1.04000, 71110,    40.000, 3.40000E-3, 2.64000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    29.000,    15.000,   1,1.0000
 78112,'2 ',    28.200,     0.640,    24.000,    -8.000,1.04000, 71110,    40.000, 3.40000E-3, 2.64000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,    29.000,    15.000,   1,1.0000
 78121,'1 ',     0.000,     0.000,    27.000,   -20.000,1.04000, 70268,    67.000, 5.20000E-3, 1.82000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    70.000,    30.000,   1,1.0000
 78122,'2 ',    36.400,     2.728,    27.000,   -20.000,1.04000, 70268,    67.000, 5.20000E-3, 1.82000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    70.000,    30.000,   1,1.0000
 78123,'3 ',    40.100,     2.728,    27.000,   -20.000,1.04000, 70268,    67.000, 5.20000E-3, 1.82000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    70.000,    30.000,   1,1.0000
 78131,'1 ',     0.000,     0.000,    48.000,   -45.000,1.04000, 71130,    80.000, 2.80000E-3, 2.43000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   40.2,    71.000,    35.000,   1,1.0000
 78132,'2 ',     0.000,     0.000,    23.000,   -34.000,1.04000, 71130,    84.000, 3.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   59.8,    72.000,    35.000,   1,1.0000
 78141,'1 ',    28.200,    15.529,    26.000,   -26.000,1.04500, 70254,    58.000, 8.10000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    60.000,    25.000,   1,1.0000
 78142,'2 ',     0.000,     0.000,    26.000,   -26.000,1.04000, 70254,    58.000, 8.10000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    60.000,    25.000,   1,1.0000
 78143,'3 ',    27.300,    15.529,    26.000,   -26.000,1.04000, 70254,    58.000, 8.10000E-3, 1.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    60.000,    25.000,   1,1.0000
 78151,'1 ',     0.000,     0.000,    13.000,   -12.000,1.04000, 71150,    50.000, 4.90000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    44.000,    15.000,   1,1.0000
 78152,'2 ',     0.000,     0.000,    13.000,   -12.000,1.04000, 71150,    50.000, 4.90000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    44.000,    15.000,   1,1.0000
 78153,'3 ',     0.000,     0.000,    13.000,   -12.000,1.04000, 71150,    50.000, 4.90000E-3, 1.80000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    44.000,    15.000,   1,1.0000
 78161,'1 ',     0.000,     0.000,    31.000,   -34.000,1.04000, 72160,    80.000, 8.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    80.000,    30.000,   1,1.0000
 78162,'2 ',    70.600,   -34.000,    31.000,   -34.000,1.04000, 72160,    80.000, 8.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    80.000,    30.000,   1,1.0000
 78163,'3 ',     0.000,     0.000,    31.000,   -34.000,1.04000, 72160,    80.000, 8.10000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    80.000,    30.000,   1,1.0000
 78171,'1 ',     0.000,     0.000,    44.000,   -46.000,1.04000, 72170,   100.000, 5.00000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.4,   112.000,    73.000,   1,1.0000
 78172,'2 ',     0.000,     0.000,    44.000,   -46.000,1.04000, 72170,   100.000, 5.00000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,   112.000,    73.000,   1,1.0000
 78173,'3 ',     0.000,     0.000,    44.000,   -46.000,1.04000, 72170,   100.000, 5.00000E-3, 2.40000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,   112.000,    73.000,   1,1.0000
 78181,'1 ',     0.000,     0.000,     3.000,    -4.000,1.03000, 76180,    13.000, 5.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,    12.000,     5.000,   1,1.0000
 78182,'2 ',     0.000,     0.000,     3.000,    -4.000,1.03000, 76180,    13.000, 5.00000E-3, 2.30000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,    12.000,     5.000,   1,1.0000
 78191,'1 ',    36.200,   -10.000,    10.000,   -10.000,1.04000, 72190,    62.000, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    62.000,    25.000,   1,1.0000
 78192,'2 ',    35.300,   -10.000,    10.000,   -10.000,1.04000, 72190,    62.000, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.4,    62.000,    25.000,   1,1.0000
 78193,'3 ',     0.000,     0.000,    10.000,   -10.000,1.04000, 72190,    62.000, 5.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    62.000,    25.000,   1,1.0000
 78201,'1 ',    27.400,    10.000,    10.000,   -15.000,1.04000, 76200,    36.100, 6.00000E-3, 2.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    39.000,    20.000,   1,1.0000
 78202,'2 ',     0.000,     0.000,    10.000,   -15.000,1.04000, 76200,    36.100, 6.00000E-3, 2.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    39.000,    20.000,   1,1.0000
 78203,'3 ',    28.000,    10.000,    10.000,   -15.000,1.04000, 76200,    36.100, 6.00000E-3, 2.90000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,    39.000,    20.000,   1,1.0000
 78211,'1 ',     0.000,     0.000,    38.000,   -35.000,1.04000, 70246,    80.000, 5.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,    70.000,    40.000,   1,1.0000
 78212,'2 ',     0.000,     0.000,    38.000,   -35.000,1.04000, 70246,    80.000, 5.00000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,    70.000,    40.000,   1,1.0000
 78221,'1 ',     0.000,     0.000,   150.000,  -100.000,1.04000, 70451,   350.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,   315.000,   150.000,   1,1.0000
 78222,'2 ',   281.200,  -100.000,   150.000,  -100.000,1.04000, 70451,   350.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,   315.000,   150.000,   1,1.0000
 78231,'1 ',    19.800,     1.813,    12.000,   -14.000,1.03000, 76230,    24.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,    22.000,    10.000,   1,1.0000
 78240,'1 ',     0.000,     0.000,     4.500,    -3.000,1.00000, 70643,     8.800, 5.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   30.5,     8.000,     3.000,   1,1.0000
 78240,'2 ',     0.000,     0.000,     4.500,    -3.000,1.00000, 70643,     8.800, 5.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   30.5,     8.000,     3.000,   1,1.0000
 78243,'3 ',     0.000,     0.000,    10.000,    -5.000,1.00000, 70643,    27.500, 5.40000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   69.5,    25.000,    15.000,   1,1.0000
 78251,'1 ',     5.300,    15.000,    15.000,   -10.000,1.03000, 76250,    40.000, 5.00000E-3, 1.49000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,    40.000,     0.000,   1,1.0000
 78261,'1 ',    88.700,   -46.000,    59.000,   -46.000,1.03600, 70484,   137.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   50.0,   120.000,    55.000,   1,1.0000
 78262,'2 ',     0.000,     0.000,    59.000,   -46.000,1.03600, 70484,   137.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,   120.000,    55.000,   1,1.0000
 78271,'1 ',    90.900,    44.000,    44.000,   -46.000,1.04000,     0,   100.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,    98.000,    50.000,   1,1.0000
 78272,'2 ',     0.000,     0.000,    44.000,   -46.000,1.04000,     0,   100.000, 5.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,    98.000,    50.000,   1,1.0000
 78995,'5 ',    12.804,     2.653,     6.000,    -3.000,1.02000, 76992,    20.000, 5.40000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   31.2,    16.000,    10.000,   1,1.0000
 78996,'6 ',    25.852,     5.850,    13.000,    -6.000,1.02000, 76992,    36.300, 5.40000E-3, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   68.8,    32.300,    10.000,   1,1.0000
 79721,'1 ',     0.000,     0.000,    90.000,   -20.000,1.04000, 70218,   156.000, 4.00000E-3, 1.79000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   16.6,   118.200,    36.200,   1,1.0000
 79722,'2 ',     0.000,     0.000,    90.000,   -20.000,1.04000, 70218,   156.000, 4.00000E-3, 1.79000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   16.6,   118.200,    36.200,   1,1.0000
 79723,'3 ',     0.000,     0.000,    90.000,   -20.000,1.04000, 70218,   156.000, 4.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   16.6,   118.700,    36.700,   1,1.0000
 79724,'4 ',     0.000,     0.000,    90.000,   -20.000,1.04000, 70218,   156.000, 4.00000E-3, 1.50000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   16.6,   118.700,    36.700,   1,1.0000
 79725,'5 ',     0.000,     0.000,    90.000,   -20.000,1.04000, 70218,   156.000, 4.00000E-3, 1.79000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   16.6,   118.200,    36.200,   1,1.0000
 79726,'6 ',     0.000,     0.000,    90.000,   -20.000,1.04000, 70218,   156.000, 4.00000E-3, 1.79000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   16.6,   118.200,    36.200,   1,1.0000
 79733,'3 ',     0.000,     0.000,    50.000,   -45.000,1.03000, 70113,    98.000, 4.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,    82.500,     4.000,   1,1.0000
 79734,'4 ',     0.000,     0.000,    50.000,   -45.000,1.03000, 70613,    98.000, 4.00000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,    82.500,     4.000,   1,1.0000
 79761,'1 ',     0.000,     0.000,   154.000,   -72.000,1.03000, 74761,   294.000, 2.00000E-3, 2.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,   236.600,    92.200,   1,1.0000
 79762,'2 ',     0.000,     0.000,   154.000,   -72.000,1.03000, 74762,   294.000, 2.00000E-3, 2.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,   236.600,    92.200,   1,1.0000
 79763,'3 ',     0.000,     0.000,   154.000,   -72.000,1.03000, 74763,   294.000, 2.00000E-3, 2.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,   236.600,    92.200,   1,1.0000
 79764,'4 ',     0.000,     0.000,   154.000,   -72.000,1.03000, 74764,   294.000, 2.00000E-3, 2.60000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,  100.0,   236.600,    92.200,   1,1.0000
 79771,'1 ',   294.800,    72.246,   185.000,   -95.000,1.04500, 71771,   353.000, 5.00000E-3, 3.22000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   300.000,   109.000,   1,1.0000
 79772,'2 ',   274.104,    95.644,   185.000,   -95.000,1.03000, 74772,   353.000, 5.00000E-3, 3.22000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   300.000,   109.000,   1,1.0000
 79773,'3 ',   298.800,   -95.000,   185.000,   -95.000,1.03000, 74773,   353.000, 5.00000E-3, 3.22000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   300.000,   109.000,   1,1.0000
 79774,'4 ',   297.200,   -95.000,   185.000,   -95.000,1.03000, 74774,   353.000, 5.00000E-3, 3.22000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   300.000,   109.000,   1,1.0000
 79781,'1 ',   279.600,   -90.000,   180.000,   -90.000,1.04000, 70460,   362.000, 5.00000E-3, 3.35000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   56.5,   288.000,   101.000,   1,1.0000
 79782,'2 ',     0.000,     0.000,   180.000,   -90.000,1.04000, 70460,   362.000, 5.00000E-3, 3.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,   43.5,   288.000,   101.000,   1,1.0000
 79791,'1 ',   320.400,    24.462,   150.000,  -124.000,1.04000, 72790,   394.000, 5.00000E-3, 1.84000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,   330.000,   195.000,   1,1.0000
 79792,'2 ',     0.000,     0.000,   150.000,  -124.000,1.04000, 72790,   394.000, 5.00000E-3, 1.84000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   33.3,   330.000,   195.000,   1,1.0000
 79793,'3 ',   318.800,    24.462,   150.000,  -124.000,1.04000, 72790,   394.000, 5.00000E-3, 1.84000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,   330.000,   195.000,   1,1.0000
 79801,'1 ',   365.600,    38.826,   150.000,  -130.000,1.04000, 70218,   445.000, 5.00000E-3, 2.34000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,   33.3,   392.000,   235.000,   1,1.0000
 79802,'2 ',   350.400,   -56.891,   150.000,  -130.000,1.04000, 74802,   445.000, 5.00000E-3, 2.34000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   392.000,   235.000,   1,1.0000
 79803,'3 ',   364.400,  -130.000,   150.000,  -130.000,1.04000, 74803,   445.000, 5.00000E-3, 2.34000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   392.000,   235.000,   1,1.0000
 79811,'1 ',     0.000,     0.000,   255.000,  -135.000,1.04000, 74811,   530.000, 5.00000E-3, 2.45000E-1, 0.00000E+0, 0.00000E+0,0.00000,0,   50.0,   413.000,   200.000,   1,1.0000
 79812,'2 ',   388.400,   -73.514,   255.000,  -135.000,1.04000, 74812,   530.000, 5.00000E-3, 2.45000E-1, 0.00000E+0, 0.00000E+0,0.00000,1,  100.0,   413.000,   200.000,   1,1.0000
920601,'1 ',     2.400,     0.240,     0.240,     0.240,1.00000,     0,   138.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
920701,'1 ',     0.300,     0.030,     0.030,     0.030,1.00000,     0,    11.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921101,'1 ',     0.200,     0.020,     0.020,     0.020,1.00000,     0,     7.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921102,'1 ',     0.700,     0.070,     0.070,     0.070,1.00000,     0,    29.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921201,'1 ',     0.300,     0.030,     0.030,     0.030,1.00000,     0,    91.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921301,'1 ',     1.300,     0.130,     0.130,     0.130,1.00000,     0,    38.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921401,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    90.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921402,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    50.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    45.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921601,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   122.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   111.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921602,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    77.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    70.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921801,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    21.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    19.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
921901,'1 ',     2.300,     0.230,     0.230,     0.230,1.00000,     0,    22.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
922003,'1 ',     8.600,     0.860,     0.860,     0.860,1.00000,     0,   113.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
922004,'1 ',    10.400,     1.040,     1.040,     1.040,1.00000,     0,   138.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   125.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
922005,'1 ',     6.000,     0.600,     0.600,     0.600,1.00000,     0,    79.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
922201,'1 ',     0.200,     0.020,     0.020,     0.020,1.00000,     0,    77.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
922301,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    37.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    34.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
922501,'1 ',     0.700,     0.070,     0.070,     0.070,1.00000,     0,   107.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
923001,'1 ',     0.100,     0.010,     0.010,     0.010,1.00000,     0,    22.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
923101,'1 ',     8.000,     0.800,     0.800,     0.800,1.00000,     0,    87.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
923102,'1 ',     1.300,     0.130,     0.130,     0.130,1.00000,     0,    15.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
923601,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    45.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.300,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
924101,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   117.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   106.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
924102,'1 ',     5.300,     0.530,     0.530,     0.530,1.00000,     0,    80.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    73.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
924103,'1 ',     0.200,     0.020,     0.020,     0.020,1.00000,     0,     3.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
924601,'1 ',     2.100,     0.210,     0.210,     0.210,1.00000,     0,    79.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    71.400,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
924602,'1 ',     1.500,     0.150,     0.150,     0.150,1.00000,     0,    56.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
925701,'1 ',     2.200,     0.220,     0.220,     0.220,1.00000,     0,   158.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
925702,'1 ',     0.300,     0.030,     0.030,     0.030,1.00000,     0,     9.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
925703,'1 ',     0.200,     0.020,     0.020,     0.020,1.00000,     0,    18.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
925704,'1 ',     0.800,     0.080,     0.080,     0.080,1.00000,     0,    46.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    41.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
925705,'1 ',     0.400,     0.040,     0.040,     0.040,1.00000,     0,     6.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
926202,'1 ',    11.200,     1.120,     1.120,     1.120,1.00000,     0,   136.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   123.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
926203,'1 ',     9.600,     0.960,     0.960,     0.960,1.00000,     0,    48.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
926301,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,    14.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    13.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
926602,'1 ',     3.100,     0.310,     0.310,     0.310,1.00000,     0,    86.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    78.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
926801,'1 ',     4.700,     0.470,     0.470,     0.470,1.00000,     0,   123.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
926802,'1 ',     1.700,     0.170,     0.170,     0.170,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927701,'1 ',    26.800,     2.680,     2.680,     2.680,1.00000,     0,   152.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   138.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927801,'1 ',     0.500,     0.050,     0.050,     0.050,1.00000,     0,    42.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927802,'1 ',     0.500,     0.050,     0.050,     0.050,1.00000,     0,    42.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927803,'1 ',     1.400,     0.140,     0.140,     0.140,1.00000,     0,   112.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.500,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927901,'1 ',     0.500,     0.050,     0.050,     0.050,1.00000,     0,    26.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    24.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927902,'1 ',     0.500,     0.050,     0.050,     0.050,1.00000,     0,    24.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927903,'1 ',     1.100,     0.110,     0.110,     0.110,1.00000,     0,    55.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    50.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927904,'1 ',     0.500,     0.050,     0.050,     0.050,1.00000,     0,    25.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927905,'1 ',     1.000,     0.100,     0.100,     0.100,1.00000,     0,    53.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
927906,'1 ',     3.029,     0.303,     0.303,     0.303,1.00000,     0,     7.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928101,'1 ',     2.300,     0.230,     0.230,     0.230,1.00000,     0,   149.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928102,'1 ',     1.100,     0.110,     0.110,     0.110,1.00000,     0,    34.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.200,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928201,'1 ',    57.800,     5.780,     5.780,     5.780,1.00000,     0,   264.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928303,'1 ',     5.100,     0.510,     0.510,     0.510,1.00000,     0,    13.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928304,'1 ',     6.700,     0.670,     0.670,     0.670,1.00000,     0,    18.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928501,'1 ',    16.700,     1.670,     1.670,     1.670,1.00000,     0,    66.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928502,'1 ',     0.600,     0.060,     0.060,     0.060,1.00000,     0,     2.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928601,'1 ',     0.600,     0.060,     0.060,     0.060,1.00000,     0,    48.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928602,'1 ',     0.600,     0.060,     0.060,     0.060,1.00000,     0,    57.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.600,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928702,'1 ',     2.600,     0.260,     0.260,     0.260,1.00000,     0,    13.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928703,'1 ',     4.300,     0.430,     0.430,     0.430,1.00000,     0,    22.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
928704,'1 ',    17.300,     1.730,     1.730,     1.730,1.00000,     0,    88.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929001,'1 ',    29.000,     2.900,     2.900,     2.900,1.00000,     0,    64.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929002,'1 ',    27.000,     2.700,     2.700,     2.700,1.00000,     0,    59.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929102,'1 ',     9.600,     0.960,     0.960,     0.960,1.00000,     0,   125.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929104,'1 ',     8.500,     0.850,     0.850,     0.850,1.00000,     0,   112.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929105,'1 ',     2.000,     0.200,     0.200,     0.200,1.00000,     0,    44.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929301,'1 ',     2.900,     0.290,     0.290,     0.290,1.00000,     0,    33.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    29.700,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
929302,'1 ',     0.800,     0.080,     0.080,     0.080,1.00000,     0,     9.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.800,     0.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
 11015, 70451,'2 ', 9.00000E-4, 9.50000E-3,   0.28834, 1386.00, 1660.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.80,   2,1.0000
 11016, 70451,'1 ', 9.00000E-4, 9.52000E-3,   0.28796, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.80,   2,1.0000
 14030, 70457,'1 ', 5.00000E-4, 5.61000E-3,   0.14990, 1386.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.14,   2,1.0000
 15013, 70484,'1 ', 8.70000E-4, 7.82000E-3,   0.23286, 1640.00, 1640.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.90,   2,1.0000
 22010, 70207,'1 ', 6.30000E-3, 3.58400E-2,   0.05497,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.51,   2,1.0000
 22011, 72090,'1 ', 3.09000E-3, 1.72200E-2,   0.02516,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.37,   2,1.0000
 22195, 70207,'1 ', 4.81000E-3, 2.67100E-2,   0.03938,  430.00,  430.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.32,   2,1.0000
 70101, 70157,'1 ', 2.94500E-2, 9.87900E-2,   0.03302,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  53.60,   2,1.0000
 70101, 71060,'1 ', 2.00700E-2, 6.86700E-2,   0.02205,  104.00,  125.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.57,   2,1.0000
 70101, 71060,'2 ', 2.01400E-2, 6.87200E-2,   0.02229,  104.00,  125.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.61,   2,1.0000
 70103, 70108,'1 ', 5.20000E-3, 1.75000E-2,   0.00590,  153.00,  153.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70103, 70108,'2 ', 5.24000E-3, 1.74800E-2,   0.00588,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.53,   2,1.0000
 70103, 70122,'1 ', 1.93000E-2, 5.08300E-2,   0.01933,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  28.50,   2,1.0000
 70103, 70122,'2 ', 1.38000E-2, 4.93000E-2,   0.01730,  153.00,  153.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70103, 70122,'3 ', 1.38000E-2, 4.93000E-2,   0.01730,  153.00,  153.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70103, 70122,'4 ', 1.84300E-2, 6.20800E-2,   0.02016,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.20,   2,1.0000
 70103, 71987,'3 ', 1.78000E-3, 9.49000E-3,   0.00323,  203.00,  244.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   2,1.0000
 70104, 70117,'1 ', 1.46000E-3, 7.87000E-3,   0.00265,  260.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.26,   2,1.0000
 70104, 70117,'2 ', 1.46000E-3, 7.69000E-3,   0.00260,  260.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.18,   2,1.0000
 70104, 70117,'3 ', 1.42000E-3, 7.61000E-3,   0.00256,  255.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.13,   2,1.0000
 70105, 70139,'1 ', 2.09800E-2, 1.11680E-1,   0.03801,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  61.30,   2,1.0000
 70105, 70150,'1 ', 2.44500E-2, 8.16600E-2,   0.02747,  206.00,  236.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.51,   2,1.0000
 70105, 70171,'1 ', 7.77000E-3, 4.76100E-2,   0.01640,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.99,   2,1.0000
 70108, 70122,'1 ', 1.89600E-2, 6.70900E-2,   0.02296,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.87,   2,1.0000
 70108, 70122,'2 ', 2.24700E-2, 6.36600E-2,   0.02150,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.83,   2,1.0000
 70108, 71987,'3 ', 1.47000E-3, 7.85000E-3,   0.00267,  203.00,  244.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30,   2,1.0000
 70109, 70117,'1 ', 2.03000E-2, 7.01900E-2,   0.02214,  206.00,  236.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.69,   2,1.0000
 70109, 70117,'2 ', 2.01000E-2, 6.86200E-2,   0.02204,  206.00,  236.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.55,   2,1.0000
 70109, 71867,'22', 1.24400E-2, 4.55300E-2,   0.01278,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.58,   2,1.0000
 70109, 75110,'1 ', 1.93200E-2, 6.50400E-2,   0.02150,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  34.97,   2,1.0000
 70113, 70150,'1 ', 2.82300E-2, 1.05530E-1,   0.04049,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.90,   2,1.0000
 70113, 70156,'1 ', 1.95300E-2, 8.77100E-2,   0.03214,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.77,   2,1.0000
 70113, 70177,'21', 1.51500E-2, 4.94500E-2,   0.01745,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.38,   2,1.0000
 70113, 70177,'22', 1.51500E-2, 4.94500E-2,   0.01745,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.58,   2,1.0000
 70113, 70177,'3 ', 5.51000E-3, 5.76500E-2,   0.03609,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  42.79,   2,1.0000
 70115, 70117,'21', 7.82000E-3, 4.01600E-2,   0.01494,  260.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.97,   2,1.0000
 70115, 70117,'22', 7.82000E-3, 4.01600E-2,   0.01494,  260.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.97,   2,1.0000
 70115, 70140,'1 ', 3.72000E-3, 1.22000E-2,   0.01710,  444.00,  444.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.57,   2,1.0000
 70115, 70140,'11', 7.45000E-3, 2.44100E-2,   0.00855,  221.00,  221.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  13.57,   2,1.0000
 70115, 70140,'12', 7.45000E-3, 2.44100E-2,   0.00855,  221.00,  221.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  13.57,   2,1.0000
 70115, 70140,'2 ', 2.88000E-3, 1.53800E-2,   0.02100,  593.00,  593.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,   2,1.0000
 70115, 71137,'4 ', 1.44000E-3, 7.40000E-3,   0.00275,  260.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.23,   2,1.0000
 70115, 75104,'1 ', 3.99000E-3, 2.04600E-2,   0.00767,  296.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.67,   2,1.0000
 70115, 75109,'21', 2.43000E-3, 7.57000E-3,   0.00262,  206.00,  206.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   2,1.0000
 70115, 75109,'22', 2.43000E-3, 7.56000E-3,   0.00262,  206.00,  206.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   4.40,   2,1.0000
 70117, 71137,'4 ', 6.64000E-3, 3.40400E-2,   0.01273,  260.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.44,   2,1.0000
 70117, 71846,'1 ', 9.63000E-3, 3.22000E-2,   0.01075,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.40,   2,1.0000
 70117, 71847,'1 ', 9.10000E-3, 3.09500E-2,   0.00993,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.51,   2,1.0000
 70117, 75104,'1 ', 4.08000E-3, 2.09200E-2,   0.00779,  260.00,  296.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.96,   2,1.0000
 70119, 70150,'21', 2.15400E-2, 1.09320E-1,   0.04126,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.43,   2,1.0000
 70119, 70150,'22', 2.15400E-2, 1.09320E-1,   0.04126,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.43,   2,1.0000
 70119, 70171,'1 ', 9.74000E-3, 5.96700E-2,   0.02055,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.57,   2,1.0000
 70119, 70172,'1 ', 2.70100E-2, 9.57600E-2,   0.03037,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  50.50,   2,1.0000
 70119, 70173,'21', 3.33500E-2, 1.09150E-1,   0.03827,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.71,   2,1.0000
 70119, 70177,'22', 5.25100E-2, 1.71720E-1,   0.06032,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  95.59,   2,1.0000
 70119, 71771,'1 ', 1.64000E-3, 1.65600E-2,   0.01111,  416.00,  416.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.80,   2,1.0000
 70119, 75157,'1 ', 2.82000E-3, 1.15700E-2,   0.02727,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70120, 71110,'1 ', 8.33000E-3, 3.56200E-2,   0.01159,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.90,   2,1.0000
 70122, 70141,'1 ', 1.23100E-2, 6.36300E-2,   0.02320,  130.00,  156.00,  156.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.10,   2,1.0000
 70122, 70161,'1 ', 1.63800E-2, 6.45300E-2,   0.02191,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.21,   2,1.0000
 70122, 70163,'2 ', 2.80000E-3, 9.36000E-3,   0.00314,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   2,1.0000
 70122, 71277,'1 ', 3.25000E-3, 1.09400E-2,   0.00361,  221.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   2,1.0000
 70122, 71617,'1 ', 2.14600E-2, 5.78600E-2,   0.01956,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  31.70,   2,1.0000
 70122, 71826,'1 ', 2.14600E-2, 5.78600E-2,   0.01956,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  31.70,   2,1.0000
 70122, 71837,'1 ', 2.20200E-2, 5.94100E-2,   0.02007,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.52,   2,1.0000
 70122, 71987,'3 ', 2.00300E-2, 5.65800E-2,   0.02121,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  31.62,   2,1.0000
 70127, 71277,'1 ', 2.01000E-3, 6.70000E-3,   0.00225,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.65,   2,1.0000
 70131, 70161,'1 ', 1.29500E-2, 4.12500E-2,   0.01502,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   2,1.0000
 70131, 70161,'2 ', 1.29300E-2, 4.11100E-2,   0.01508,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.50,   2,1.0000
 70131, 70180,'1 ', 2.59100E-2, 8.82500E-2,   0.02815,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  46.67,   2,1.0000
 70131, 70182,'2 ', 2.19200E-2, 7.80400E-2,   0.02533,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.62,   2,1.0000
 70139, 71847,'1 ', 4.41400E-2, 1.50120E-1,   0.04816,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.10,   2,1.0000
 70141, 84110,'1 ', 1.15000E-2, 6.05000E-2,   0.02150,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.00,   2,1.0000
 70150, 70156,'1 ', 4.09000E-2, 1.40500E-1,   0.04380,  168.00,  168.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.80,   2,1.0000
 70150, 70156,'2 ', 4.09000E-2, 1.40500E-1,   0.04380,  168.00,  168.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.80,   2,1.0000
 70150, 75103,'1 ', 1.21200E-2, 4.11600E-2,   0.01324,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.97,   2,1.0000
 70155, 71557,'1 ', 2.05000E-2, 7.03300E-2,   0.02192,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.62,   2,1.0000
 70157, 70181,'3 ', 5.90000E-3, 6.21700E-2,   0.03871,  696.00,  801.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  46.10,   2,1.0000
 70157, 70192,'1 ', 1.16400E-2, 1.26600E-1,   0.06947,  296.00,  341.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  87.85,   2,1.0000
 70157, 71150,'1 ', 4.36000E-3, 1.46400E-2,   0.00484,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   2,1.0000
 70157, 71911,'1 ', 5.53000E-3, 2.85800E-2,   0.01043,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.18,   2,1.0000
 70157, 71912,'2 ', 5.53000E-3, 2.85800E-2,   0.01043,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.18,   2,1.0000
 70157, 85710,'1 ', 1.24000E-2, 6.51000E-2,   0.02310,  262.00,  262.00,  262.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.00,   2,1.0000
 70161, 70182,'1 ', 1.07000E-2, 3.49400E-2,   0.01225,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.42,   2,1.0000
 70161, 70182,'2 ', 1.07000E-2, 3.49400E-2,   0.01225,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.42,   2,1.0000
 70161, 70182,'3 ', 5.04000E-3, 2.69000E-2,   0.01516,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.06,   2,1.0000
 70161, 71617,'1 ', 1.09100E-2, 4.67300E-2,   0.02232,  206.00,  237.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  29.25,   2,1.0000
 70172, 71846,'1 ', 1.26400E-2, 4.35700E-2,   0.01458,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  23.56,   2,1.0000
 70173, 70177,'21', 1.92100E-2, 6.27500E-2,   0.02210,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.98,   2,1.0000
 70173, 75116,'1 ', 4.69000E-3, 1.45400E-2,   0.00571,  206.00,  237.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.52,   2,1.0000
 70173, 75116,'2 ', 4.69000E-3, 1.45400E-2,   0.00571,  206.00,  237.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.52,   2,1.0000
 70180, 70182,'1 ', 7.29000E-3, 2.38300E-2,   0.00834,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.22,   2,1.0000
 70180, 70182,'2 ', 7.29000E-3, 2.38300E-2,   0.00834,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.22,   2,1.0000
 70180, 70182,'3 ', 7.32000E-3, 2.82900E-2,   0.00946,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.31,   2,1.0000
 70180, 70183,'1 ', 1.03000E-2, 3.54600E-2,   0.01172,  221.00,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.97,   2,1.0000
 70180, 71030,'1 ', 3.58000E-3, 2.40700E-2,   0.00900,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.76,   2,1.0000
 70180, 71130,'1 ', 4.03000E-3, 1.37000E-2,   0.00440,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.30,   2,1.0000
 70180, 71277,'1 ', 1.49400E-2, 5.13800E-2,   0.01631,  221.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.10,   2,1.0000
 70180, 71827,'1 ', 4.60000E-4, 1.55000E-3,   0.00050,  221.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.82,   2,1.0000
 70180, 71837,'1 ', 9.00000E-5, 9.30000E-4,   0.00056,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.68,   2,1.0000
 70181, 71911,'1 ', 8.77000E-3, 4.55000E-2,   0.01657,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.74,   2,1.0000
 70181, 71912,'2 ', 8.77000E-3, 4.55000E-2,   0.01657,  130.00,  156.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.74,   2,1.0000
 70181, 88110,'1 ', 1.09000E-2, 5.72000E-2,   0.02040,  296.00,  296.00,  296.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.90,   2,1.0000
 70182, 70183,'1 ', 5.47000E-3, 4.87900E-2,   0.02461,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  32.17,   2,1.0000
 70182, 71826,'1 ', 3.64000E-3, 2.11600E-2,   0.00778,  260.00,  312.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.00,   2,1.0000
 70182, 71826,'2 ', 1.82000E-3, 1.05700E-2,   0.01554,  591.00,  680.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.93,   2,1.0000
 70182, 71827,'1 ', 3.83000E-3, 2.27400E-2,   0.00908,  222.00,  255.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  13.33,   2,1.0000
 70182, 88210,'1 ', 9.30000E-3, 5.09000E-2,   0.06640,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.00,   2,1.0000
 70183, 71020,'1 ', 7.90000E-4, 5.46000E-3,   0.00191,  348.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.01,   2,1.0000
 70183, 71270,'1 ', 2.30000E-4, 1.54000E-3,   0.00056,  348.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.87,   2,1.0000
 70183, 71557,'1 ', 8.38000E-3, 2.89500E-2,   0.00945,  104.00,  125.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.26,   2,1.0000
 70183, 71826,'1 ', 1.83000E-3, 2.76500E-2,   0.01684,  696.00,  800.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.18,   2,1.0000
 70183, 71827,'1 ', 9.81000E-3, 3.36000E-2,   0.01160,  221.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  18.15,   2,1.0000
 70183, 71837,'1 ', 5.04000E-3, 3.38300E-2,   0.01268,  322.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.36,   2,1.0000
 70201, 70265,'1 ', 4.18000E-3, 2.29200E-2,   0.13770,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.26,   2,1.0000
 70201, 70279,'1 ', 3.96000E-3, 2.13300E-2,   0.13035,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.86,   2,1.0000
 70201, 72011,'1 ', 1.10000E-4, 6.00000E-4,   0.00094,  191.00,  229.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   2,1.0000
 70201, 72012,'2 ', 1.80000E-4, 6.10000E-4,   0.00092,  191.00,  229.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   2,1.0000
 70201, 72013,'3 ', 1.80000E-4, 6.10000E-4,   0.00092,  191.00,  229.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   2,1.0000
 70202, 72421,'1 ', 0.00000E+0, 8.88000E-3,   0.00000,  762.00,  762.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   2,1.0000
 70202, 72671,'1 ', 1.70000E-4, 4.40000E-4,   0.04927,  322.00,  322.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   2,1.0000
 70202, 72672,'2 ', 1.70000E-4, 4.40000E-4,   0.04927,  322.00,  322.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   2,1.0000
 70202, 72673,'3 ', 1.70000E-4, 4.40000E-4,   0.04927,  320.00,  320.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   2,1.0000
 70202, 72674,'4 ', 1.70000E-4, 4.40000E-4,   0.04927,  320.00,  320.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   2,1.0000
 70203, 72591,'1 ', 4.80000E-4, 1.08000E-3,   0.10164,  493.00,  573.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.02,   2,1.0000
 70203, 72592,'2 ', 4.70000E-4, 1.07000E-3,   0.10002,  493.00,  573.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.00,   2,1.0000
 70206, 70214,'1 ', 1.06300E-2, 5.73500E-2,   0.08902,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.76,   2,1.0000
 70206, 70216,'1 ', 1.69600E-2, 9.18500E-2,   0.14133,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1, 106.63,   2,1.0000
 70206, 70223,'1 ', 8.89000E-3, 4.84800E-2,   0.07279,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.49,   2,1.0000
 70206, 70279,'1 ', 1.83000E-3, 1.00600E-2,   0.05957,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.63,   2,1.0000
 70206, 70291,'2 ', 6.58000E-3, 3.64700E-2,   0.05332,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.11,   2,1.0000
 70206, 72170,'1 ', 4.84000E-3, 2.63400E-2,   0.04046,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  30.44,   2,1.0000
 70206, 72287,'1 ', 5.88000E-3, 3.18300E-2,   0.04914,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.99,   2,1.0000
 70206, 72307,'2 ', 5.63000E-3, 3.13800E-2,   0.04560,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.24,   2,1.0000
 70206, 72816,'1 ', 2.99000E-3, 1.65800E-2,   0.02412,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.64,   2,1.0000
 70206, 72817,'2 ', 4.71000E-3, 2.56200E-2,   0.03934,  297.00,  356.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.60,   2,1.0000
 70207, 70226,'1 ', 8.69000E-3, 4.81700E-2,   0.07234,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.46,   2,1.0000
 70207, 70233,'1 ', 1.19000E-2, 6.63000E-2,   0.09770,  381.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  74,1.0000
 70207, 70266,'1 ', 9.85000E-3, 5.51800E-2,   0.07982,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.85,   2,1.0000
 70207, 70266,'2 ', 9.44000E-3, 5.43900E-2,   0.07975,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.80,   2,1.0000
 70207, 72190,'1 ', 1.70000E-4, 9.10000E-4,   0.00135,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.04,   2,1.0000
 70207, 72290,'1 ', 2.06000E-3, 1.14500E-2,   0.01682,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  13.00,   2,1.0000
 70208, 70220,'1 ', 5.11000E-3, 4.80700E-2,   0.13012,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  73.91,   2,1.0000
 70208, 70232,'1 ', 1.45000E-3, 8.45000E-3,   0.01465,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.41,   2,1.0000
 70208, 70232,'2 ', 7.70000E-4, 5.41000E-3,   0.00892,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.49,   2,1.0000
 70208, 70237,'1 ', 3.19000E-3, 1.66300E-2,   0.02805,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.24,   2,1.0000
 70208, 70237,'22', 1.10000E-3, 1.15500E-2,   0.03382,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.65,   2,1.0000
 70208, 70237,'23', 1.10000E-3, 1.15800E-2,   0.03379,  762.00,  762.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  18.66,   2,1.0000
 70208, 70270,'1 ', 8.20000E-4, 5.61000E-3,   0.00978,  472.00,  543.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.95,   2,1.0000
 70208, 70270,'2 ', 1.70000E-3, 3.86000E-3,   0.36133,  493.00,  573.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.75,   2,1.0000
 70208, 72596,'2 ', 5.10000E-4, 5.40000E-3,   0.01585,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.73,   2,1.0000
 70208, 72597,'4 ', 5.10000E-4, 5.32000E-3,   0.01541,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.51,   2,1.0000
 70210, 70291,'1 ', 4.48000E-3, 2.49300E-2,   0.03617,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.99,   2,1.0000
 70210, 70291,'2 ', 4.48000E-3, 2.49400E-2,   0.03619,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.01,   2,1.0000
 70210, 72826,'2 ', 1.87000E-3, 1.03900E-2,   0.01525,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.80,   2,1.0000
 70210, 72827,'1 ', 1.89000E-3, 1.05500E-2,   0.01525,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.80,   2,1.0000
 70211, 70238,'2 ', 1.90000E-3, 4.30000E-3,   0.40346,  493.00,  573.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.00,   2,1.0000
 70211, 70288,'1 ', 1.13000E-3, 3.21000E-3,   0.34652,  446.00,  522.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.83,   2,1.0000
 70211, 70288,'2 ', 1.13000E-3, 3.20000E-3,   0.34511,  446.00,  522.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.79,   2,1.0000
 70211, 72347,'3 ', 1.12000E-3, 5.95000E-3,   0.00930,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.95,   2,1.0000
 70211, 72357,'1 ', 6.00000E-5, 2.90000E-4,   0.00044,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.34,   2,1.0000
 70211, 72751,'1 ', 8.30000E-4, 4.45000E-3,   0.00676,  381.00,  402.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.12,   2,1.0000
 70212, 70223,'1 ', 3.96000E-3, 2.13900E-2,   0.03311,  402.00,  462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.87,   2,1.0000
 70212, 70268,'1 ', 7.81000E-3, 4.26400E-2,   0.06452,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.26,   2,1.0000
 70212, 70268,'2 ', 7.79000E-3, 4.02900E-2,   0.06834,  297.00,  356.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  49.20,   2,1.0000
 70212, 72127,'1 ', 5.04000E-3, 2.68600E-2,   0.04234,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  31.71,   2,1.0000
 70214, 70216,'1 ', 6.33000E-3, 3.45000E-2,   0.05231,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.87,   2,1.0000
 70216, 70218,'1 ', 6.38000E-3, 3.47700E-2,   0.05277,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.17,   2,1.0000
 70216, 70218,'22', 6.08000E-3, 3.13900E-2,   0.05420,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.65,   2,1.0000
 70216, 70218,'23', 6.14000E-3, 3.15500E-2,   0.05417,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.74,   2,1.0000
 70216, 70286,'1 ', 5.86000E-3, 3.26300E-2,   0.04775,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.74,   2,1.0000
 70216, 72307,'2 ', 1.18300E-2, 6.58400E-2,   0.09581,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  73.99,   2,1.0000
 70218, 70225,'2 ', 4.09000E-3, 2.22100E-2,   0.03328,  381.00,  402.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.40,   2,1.0000
 70218, 70265,'1 ', 2.75000E-3, 1.51000E-2,   0.09065,  762.00,  762.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  34.41,   2,1.0000
 70218, 72672,'2 ', 4.65000E-3, 2.52400E-2,   0.03797,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.86,   2,1.0000
 70218, 72674,'1 ', 4.77000E-3, 2.55900E-2,   0.04001,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.91,   2,1.0000
 70218, 72677,'3 ', 2.72000E-3, 1.47800E-2,   0.02218,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  16.91,   2,1.0000
 70218, 72801,'1 ', 6.00000E-5, 2.10000E-4,   0.02068,  438.00,  438.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.80,   2,1.0000
 70218, 75212,'1 ', 9.13000E-3, 4.88800E-2,   0.07531,  381.00,  402.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.78,   2,1.0000
 70220, 70237,'21', 1.05700E-2, 5.51100E-2,   0.09219,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.79,   2,1.0000
 70220, 70254,'1 ', 3.40000E-4, 1.82000E-3,   0.00285,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.13,   2,1.0000
 70220, 70268,'1 ', 5.23000E-3, 2.81000E-2,   0.04379,  297.00,  357.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  32.81,   2,1.0000
 70220, 70269,'22', 7.85000E-3, 4.09900E-2,   0.06847,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  49.64,   2,1.0000
 70220, 70287,'1 ', 3.62000E-3, 1.96600E-2,   0.11919,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.99,   2,1.0000
 70220, 72267,'2 ', 5.10000E-4, 4.54000E-3,   0.01308,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.24,   2,1.0000
 70220, 72597,'4 ', 4.05000E-3, 3.96400E-2,   0.12418,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.41,   2,1.0000
 70220, 72997,'1 ', 7.40000E-4, 8.06000E-3,   0.02074,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.10,   2,1.0000
 70223, 70268,'1 ', 1.07900E-2, 5.62600E-2,   0.09340,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  67.85,   2,1.0000
 70223, 70276,'1 ', 3.52000E-3, 1.88700E-2,   0.02971,  402.00,  462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.14,   2,1.0000
 70224, 70237,'1 ', 1.69000E-3, 8.72000E-3,   0.05960,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.36,   2,1.0000
 70224, 72127,'21', 3.70000E-4, 4.94000E-3,   0.01952, 1200.00, 1200.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.30,   2,1.0000
 70224, 72797,'22', 7.00000E-4, 9.35000E-3,   0.03694,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.60,   2,1.0000
 70225, 70234,'1 ', 3.11000E-3, 1.66300E-2,   0.02615,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.50,   2,1.0000
 70225, 70235,'1 ', 1.62000E-3, 1.41900E-2,   0.06090,  762.00,  762.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  27.00,   2,1.0000
 70225, 72346,'2 ', 2.12000E-3, 1.15700E-2,   0.01725,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.19,   2,1.0000
 70225, 72347,'3 ', 1.79000E-3, 9.46000E-3,   0.01538,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.29,   2,1.0000
 70225, 72671,'3 ', 3.16000E-3, 1.71800E-2,   0.02582,  435.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.59,   2,1.0000
 70225, 72673,'1 ', 2.10000E-3, 1.08700E-2,   0.01848,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.28,   2,1.0000
 70225, 72675,'1 ', 1.84000E-3, 1.00900E-2,   0.01515,  435.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  11.50,   2,1.0000
 70225, 72677,'3 ', 1.23000E-3, 6.72000E-3,   0.01003,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.64,   2,1.0000
 70226, 70268,'1 ', 7.26000E-3, 3.74400E-2,   0.06389,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.84,   2,1.0000
 70226, 70268,'2 ', 7.27000E-3, 3.75100E-2,   0.06398,  152.00,  152.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.92,   2,1.0000
 70226, 72160,'1 ', 4.61000E-3, 2.40200E-2,   0.04013,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.09,   2,1.0000
 70226, 72160,'2 ', 4.62000E-3, 2.40900E-2,   0.04024,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  29.17,   2,1.0000
 70226, 72267,'2 ', 1.60000E-4, 1.42000E-3,   0.00404,  938.00, 1079.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.25,   2,1.0000
 70226, 72997,'1 ', 2.00000E-5, 2.30000E-4,   0.00055,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.33,   2,1.0000
 70228, 72287,'1 ', 4.00000E-4, 2.16000E-3,   0.00327,  191.00,  229.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   2,1.0000
 70230, 72307,'1 ', 5.70000E-4, 3.11000E-3,   0.00469,  191.00,  229.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.59,   2,1.0000
 70232, 70237,'1 ', 4.45000E-3, 2.39800E-2,   0.04081,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  29.30,   2,1.0000
 70232, 70270,'1 ', 7.80000E-4, 5.48000E-3,   0.00905,  472.00,  543.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.57,   2,1.0000
 70232, 72027,'1 ', 1.91000E-3, 1.08000E-2,   0.01853,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.23,   2,1.0000
 70233, 70264,'1 ', 4.12000E-3, 2.15800E-2,   0.03520,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.78,   2,1.0000
 70233, 70289,'1 ', 6.31000E-3, 3.51400E-2,   0.05182,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.53,   2,1.0000
 70233, 70289,'2 ', 6.36000E-3, 3.89800E-2,   0.06249,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  46.07,   2,1.0000
 70233, 72080,'1 ', 2.37000E-3, 1.31200E-2,   0.01925,  229.00,  274.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.93,   2,1.0000
 70233, 72080,'2 ', 1.89000E-3, 1.29600E-2,   0.02104,  229.00,  274.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.50,   2,1.0000
 70233, 72090,'1 ', 3.09000E-3, 1.72200E-2,   0.02516,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.37,   2,1.0000
 70234, 70238,'1 ', 4.90000E-4, 1.77000E-3,   0.22418,  364.00,  446.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.60,   2,1.0000
 70234, 72346,'2 ', 4.10000E-4, 2.21000E-3,   0.00336,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.53,   2,1.0000
 70234, 72347,'3 ', 4.10000E-4, 2.24000E-3,   0.00340,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.57,   2,1.0000
 70234, 72357,'1 ', 1.21000E-3, 6.34000E-3,   0.01023,  381.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.53,   2,1.0000
 70235, 70286,'1 ', 7.19000E-3, 4.00800E-2,   0.05857,  435.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.10,   2,1.0000
 70235, 72357,'1 ', 1.44000E-3, 7.79000E-3,   0.01170,  435.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.92,   2,1.0000
 70237, 70246,'1 ', 3.51000E-3, 1.76400E-2,   0.02842,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.85,   2,1.0000
 70237, 70269,'22', 2.82000E-3, 1.46700E-2,   0.02459,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.80,   2,1.0000
 70237, 72027,'1 ', 2.54000E-3, 1.31900E-2,   0.02228,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.07,   2,1.0000
 70237, 72596,'2 ', 6.00000E-4, 6.31000E-3,   0.01845,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.18,   2,1.0000
 70237, 72790,'21', 4.20000E-4, 5.63000E-3,   0.02152,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.40,   2,1.0000
 70237, 72797,'22', 3.90000E-4, 5.20000E-3,   0.02070,  762.00,  915.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.80,   2,1.0000
 70238, 72751,'1 ', 3.80000E-4, 1.38000E-3,   0.17477,  364.00,  364.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.93,   2,1.0000
 70242, 72421,'1 ', 1.68000E-3, 3.82000E-3,   0.35975,  493.00,  573.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  10.68,   2,1.0000
 70242, 72675,'1 ', 2.04000E-3, 4.62000E-3,   0.43235,  493.00,  573.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  12.88,   2,1.0000
 70246, 70268,'1 ', 2.04000E-3, 1.09700E-2,   0.01708,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.78,   2,1.0000
 70262, 72627,'1 ', 4.00000E-3, 2.12700E-2,   0.03320,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.84,   7,1.0000
 70262, 72836,'2 ', 7.33000E-3, 4.31700E-2,   0.07621,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.07,   2,1.0000
 70262, 72837,'1 ', 7.32000E-3, 4.31500E-2,   0.07617,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.04,   2,1.0000
 70262, 72921,'1 ', 2.12000E-3, 1.10100E-2,   0.01856,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   2,1.0000
 70262, 72922,'2 ', 2.12000E-3, 1.10100E-2,   0.01856,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.40,   2,1.0000
 70262, 86210,'1 ', 4.00000E-3, 2.13000E-2,   0.03320,  381.00,  381.00,  381.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.84,   2,1.0000
 70264, 72160,'1 ', 1.18200E-2, 6.59700E-2,   0.09589,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.05,   2,1.0000
 70266, 72826,'2 ', 3.61000E-3, 2.00800E-2,   0.02948,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.80,   2,1.0000
 70266, 72827,'1 ', 3.64000E-3, 2.03100E-2,   0.02934,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.70,   2,1.0000
 70266, 72836,'2 ', 2.55000E-3, 1.50300E-2,   0.02654,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   2,1.0000
 70266, 72837,'1 ', 2.55000E-3, 1.50300E-2,   0.02654,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   2,1.0000
 70276, 70278,'1 ', 4.42000E-3, 4.06200E-2,   0.10286,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.94,   2,1.0000
 70276, 72287,'1 ', 1.03000E-3, 5.38000E-3,   0.00884,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.46,   2,1.0000
 70278, 72267,'1 ', 4.20000E-3, 3.70600E-2,   0.10738,  457.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.32,   2,1.0000
 70279, 70291,'1 ', 1.05900E-2, 5.80900E-2,   0.08706,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.20,   2,1.0000
 70279, 70291,'2 ', 1.05900E-2, 5.80900E-2,   0.08706,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.20,   2,1.0000
 70281, 72921,'1 ', 6.60000E-3, 3.41300E-2,   0.05776,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.61,   2,1.0000
 70281, 72922,'2 ', 6.60000E-3, 3.41300E-2,   0.05776,  381.00,  457.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  41.61,   2,1.0000
 70285, 70289,'1 ', 7.28000E-3, 3.93200E-2,   0.06050,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.59,   2,1.0000
 70285, 70293,'1 ', 3.23000E-3, 3.46600E-2,   0.09270, 1021.00, 1174.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  52.67,   2,1.0000
 70287, 70293,'1 ', 1.72000E-3, 1.78300E-2,   0.07429, 1021.00, 1174.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  32.72,   2,1.0000
 70289, 72090,'1 ', 4.17000E-3, 2.31600E-2,   0.03385,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.11,   2,1.0000
 70289, 72090,'2 ', 4.15000E-3, 2.29500E-2,   0.03391,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.16,   2,1.0000
 70291, 72816,'1 ', 3.53000E-3, 1.96100E-2,   0.02845,  435.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.01,   2,1.0000
 70291, 72987,'1 ', 1.90000E-3, 1.02200E-2,   0.01604,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.94,   7,1.0000
 70405, 70419,'2 ', 1.10000E-3, 1.23800E-2,   0.32679, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.38,   2,1.0000
 70405, 70484,'1 ', 1.21000E-3, 1.31900E-2,   0.34995, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  63.53,   2,1.0000
 70408, 70437,'3 ', 3.40000E-4, 3.43000E-3,   0.11231, 1717.00, 1717.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  18.60,   2,1.0000
 70408, 70437,'4 ', 4.90000E-4, 4.97000E-3,   0.16303, 1717.00, 1717.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  27.00,   2,1.0000
 70411, 70416,'1 ', 1.29000E-3, 1.42300E-2,   0.39181, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  69.91,   2,1.0000
 70411, 70425,'5 ', 3.30000E-4, 3.37000E-3,   0.11050, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.30,   2,1.0000
 70411, 70474,'1 ', 7.30000E-4, 7.67000E-3,   0.23726, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.13,   2,1.0000
 70414, 70448,'1 ', 4.90000E-4, 5.37000E-3,   0.58921, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  52.32,   2,1.0000
 70414, 70460,'1 ', 1.45000E-3, 1.35900E-2,   0.36483, 1386.00, 1663.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  66.00,   2,1.0000
 70414, 70474,'2 ', 1.48000E-3, 1.68200E-2,   0.44536, 1386.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  80.92,   2,1.0000
 70414, 70476,'2 ', 1.80000E-3, 2.06800E-2,   0.54758, 1386.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  99.71,   2,1.0000
 70415, 70417,'5 ', 5.20000E-4, 5.45000E-3,   0.17093, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  28.68,   2,1.0000
 70415, 70474,'1 ', 1.54000E-3, 1.68800E-2,   0.47566, 1639.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  83.98,   2,1.0000
 70416, 70448,'1 ', 1.57000E-3, 1.78800E-2,   0.47491, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  86.37,   2,1.0000
 70416, 70460,'1 ', 1.55000E-3, 1.68300E-2,   0.44571, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  81.34,   2,1.0000
 70417, 70419,'2 ', 1.77000E-3, 1.99500E-2,   0.52618, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.04,   2,1.0000
 70417, 70419,'3 ', 1.73000E-3, 2.00100E-2,   0.54332, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  96.24,   2,1.0000
 70417, 70425,'1 ', 1.26000E-3, 1.41300E-2,   0.37347, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.06,   2,1.0000
 70417, 70474,'1 ', 2.06000E-3, 2.23300E-2,   0.64659, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.66,   2,1.0000
 70417, 74257,'1 ', 6.00000E-4, 6.70000E-3,   0.19291, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.38,   2,1.0000
 70417, 74761,'1 ', 1.30000E-4, 1.33000E-3,   0.04438,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.27,   2,1.0000
 70417, 74762,'2 ', 1.30000E-4, 1.33000E-3,   0.04438,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.27,   2,1.0000
 70417, 74763,'3 ', 1.30000E-4, 1.33000E-3,   0.04409,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.23,   2,1.0000
 70417, 74764,'4 ', 1.30000E-4, 1.33000E-3,   0.04409,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.23,   2,1.0000
 70419, 74257,'1 ', 1.56000E-3, 1.78000E-2,   0.49432, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  86.77,   2,1.0000
 70419, 74772,'2 ', 2.20000E-4, 2.24000E-3,   0.07495,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.21,   2,1.0000
 70419, 74773,'3 ', 2.20000E-4, 2.20000E-3,   0.07304,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.97,   2,1.0000
 70419, 74774,'4 ', 2.20000E-4, 2.20000E-3,   0.07304,  693.00,  831.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.97,   2,1.0000
 70422, 70437,'1 ', 5.40000E-4, 6.12000E-3,   0.16164, 1639.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.48,   2,1.0000
 70422, 70437,'2 ', 6.00000E-4, 7.18000E-3,   0.18498, 1639.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.04,   2,1.0000
 70422, 70451,'2 ', 1.10000E-3, 1.24600E-2,   0.32750, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  59.56,   2,1.0000
 70422, 70482,'1 ', 3.90000E-4, 4.43000E-3,   0.11686, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.21,   2,1.0000
 70425, 70474,'1 ', 4.50000E-4, 4.79000E-3,   0.14279, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.49,   2,1.0000
 70425, 74257,'1 ', 7.50000E-4, 7.78000E-3,   0.99641, 3489.00, 3489.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  81.97,   2,1.0000
 70429, 70482,'1 ', 8.60000E-4, 1.22300E-2,   0.19615, 2193.00, 2193.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  43.00,   2,1.0000
 70429, 74300,'1 ', 9.00000E-5, 1.04000E-3,   0.02739, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   5.00,   2,1.0000
 70429, 74300,'2 ', 9.00000E-5, 1.04000E-3,   0.02739, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   5.00,   2,1.0000
 70436, 70437,'1 ', 4.20000E-4, 4.75000E-3,   0.12571, 1639.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  22.91,   2,1.0000
 70436, 70448,'1 ', 2.04000E-3, 2.31900E-2,   0.61785, 1639.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 112.10,   2,1.0000
 70437, 70448,'1 ', 2.42000E-3, 2.75900E-2,   0.73360, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 133.26,   2,1.0000
 70437, 70476,'2 ', 1.54000E-3, 1.76900E-2,   0.46841, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.31,   2,1.0000
 70448, 70476,'1 ', 5.70000E-4, 5.87000E-3,   0.76927, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  63.70,   2,1.0000
 70448, 74811,'1 ', 1.80000E-4, 2.04000E-3,   0.05606, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.93,   2,1.0000
 70448, 74812,'2 ', 1.80000E-4, 2.03000E-3,   0.05601, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.92,   2,1.0000
 70451, 70482,'1 ', 7.30000E-4, 8.18000E-3,   0.21509, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.15,   2,1.0000
 70457, 70460,'1 ', 7.50000E-4, 8.43000E-3,   0.22418, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  40.69,   2,1.0000
 70460, 74781,'1 ', 0.00000E+0, 4.00000E-5,   0.00108, 1386.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   2,1.0000
 70460, 74782,'2 ', 0.00000E+0, 4.00000E-5,   0.00108, 1386.00, 1639.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.20,   2,1.0000
 70474, 74802,'2 ', 1.00000E-5, 6.00000E-5,   0.00189, 1386.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.32,   2,1.0000
 70474, 74803,'3 ', 0.00000E+0, 5.00000E-5,   0.00147, 1732.00, 1732.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.25,   2,1.0000
 70484, 74261,'1 ', 2.00000E-5, 2.50000E-4,   0.00729, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.25,   2,1.0000
 70484, 74262,'2 ', 2.00000E-5, 1.60000E-4,   0.00490, 1857.00, 1857.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.84,   2,1.0000
 70563, 86310,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   2,1.0000
 70582, 77826,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70601, 76992,'1 ', 1.01330E-1, 3.04000E-1,   0.00400,   80.00,   80.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.00,   2,1.0000
 70601, 76992,'2 ', 1.01330E-1, 3.04000E-1,   0.00400,   80.00,   80.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.00,   2,1.0000
 70601, 77016,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70601, 77018,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70601, 77019,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70602, 77028,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70603, 77038,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70604, 77045,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70604, 77048,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70604, 77049,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70605, 77055,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70605, 77056,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70606, 76180,'1 ', 7.25800E-2, 2.11170E-1,   0.00288,   64.00,   77.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.90,   2,1.0000
 70606, 77065,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70606, 77066,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70606, 77068,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70606, 77069,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70606, 80610,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70607, 70685,'1 ', 1.95500E-1, 4.95900E-1,   0.00770,   59.00,   59.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  57.30,   2,1.0000
 70607, 76290,'1 ', 6.01700E-2, 1.80500E-1,   0.00238,   80.00,   80.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  19.00,   2,1.0000
 70607, 77076,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70607, 80710,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70608, 70670,'1 ', 1.00000E-2, 6.84100E-2,   0.00080,  135.00,  135.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.95,   2,1.0000
 70608, 76084,'4 ', 0.00000E+0, 6.67700E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   2,1.0000
 70608, 76087,'7 ', 0.00000E+0, 5.03900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70608, 76088,'8 ', 0.00000E+0, 5.03900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70608, 76712,'22', 8.10000E-2, 2.23000E-1,   0.00335,   64.00,   77.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.00,   2,1.0000
 70608, 77088,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70608, 77089,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70609, 77098,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70610, 77106,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70610, 77108,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70611, 70688,'3 ', 1.50500E-2, 4.38800E-2,   0.02627,  111.00,  111.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.91,   2,1.0000
 70611, 76111,'1 ', 0.00000E+0, 3.77900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70611, 76112,'2 ', 0.00000E+0, 3.77900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70611, 76113,'3 ', 0.00000E+0, 3.77900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70611, 77115,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70611, 81110,'1 ', 4.46000E-2, 1.38400E-1,   0.00150,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70612, 77125,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70612, 77126,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70612, 77128,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70612, 81210,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70613, 77135,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70613, 81310,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70614, 77145,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70614, 77148,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70614, 77149,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70614, 81410,'1 ', 4.20000E-3, 1.35000E-2,   0.00060,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   3,1.0000
 70614, 81420,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70615, 77155,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70615, 77158,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70616, 81610,'1 ', 1.34000E-2, 4.33000E-2,   0.00200,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.00,   3,1.0000
 70616, 81620,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70618, 76181,'1 ', 4.40000E-4, 3.70800E-2,   0.00311,  120.00,  144.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.62,   2,1.0000
 70618, 76182,'2 ', 4.40000E-4, 3.70800E-2,   0.00311,  120.00,  144.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.62,   2,1.0000
 70618, 76183,'3 ', 6.50000E-4, 3.67900E-2,   0.00157,  120.00,  144.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.60,   2,1.0000
 70618, 77188,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70618, 81810,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70619, 77198,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70619, 81910,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70620, 77206,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70620, 82020,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70620, 82030,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70620, 82040,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70622, 70627,'1 ', 1.68600E-2, 5.45100E-2,   0.00000,   72.00,  119.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.28,   3,1.0000
 70622, 76223,'3 ', 0.00000E+0, 6.29900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70622, 76224,'4 ', 0.00000E+0, 6.29900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70622, 76225,'5 ', 0.00000E+0, 6.29900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70622, 76226,'6 ', 0.00000E+0, 6.29900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70622, 76227,'7 ', 0.00000E+0, 2.52000E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70622, 77225,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70622, 77226,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70622, 77228,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70622, 82210,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70623, 76280,'1 ', 1.94000E-2, 5.61600E-2,   0.00305,  128.00,  154.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   2,1.0000
 70623, 77235,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70623, 77236,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70623, 77238,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70623, 77239,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70623, 82310,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70624, 76200,'1 ', 1.94000E-2, 5.61600E-2,   0.00305,  128.00,  154.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.20,   2,1.0000
 70624, 76241,'1 ', 0.00000E+0, 5.03900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70624, 76242,'2 ', 0.00000E+0, 5.03900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70624, 76243,'3 ', 0.00000E+0, 5.03900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70624, 76244,'4 ', 0.00000E+0, 5.03900E-2,   0.00000,  273.00,  273.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   2,1.0000
 70625, 77255,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70625, 77258,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70625, 77259,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70625, 82510,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70627, 77278,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70628, 70676,'1 ', 6.20000E-3, 2.10000E-2,   0.00000,   72.00,  119.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   3,1.0000
 70630, 70648,'1 ', 3.40100E-2, 1.20310E-1,   0.00496,  160.00,  160.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   2,1.0000
 70630, 77308,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70630, 83010,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70631, 76230,'1 ', 1.31880E-1, 3.83480E-1,   0.00527,   64.00,   77.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.60,   2,1.0000
 70631, 77316,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70631, 77318,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70631, 83110,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70632, 77328,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70635, 77355,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70635, 77358,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70636, 77368,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   8,1.0000
 70636, 77369,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   9,1.0000
 70636, 83610,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  15.00,   3,1.0000
 70640, 77408,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70641, 77416,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   6,1.0000
 70641, 84120,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  15.00,   3,1.0000
 70643, 70657,'1 ', 2.61700E-2, 8.44300E-2,   0.00084,   80.00,   80.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   2,1.0000
 70643, 70657,'2 ', 2.61700E-2, 8.44300E-2,   0.00084,   80.00,   80.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   2,1.0000
 70643, 70657,'3 ', 2.61700E-2, 8.44300E-2,   0.00084,   80.00,   80.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.40,   2,1.0000
 70646, 84610,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70648, 77488,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70648, 77489,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70655, 70685,'1 ', 3.30000E-1, 1.02460E+0,   0.01500,   71.00,   71.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 115.30,   2,1.0000
 70655, 70687,'1 ', 1.34900E-1, 3.39400E-1,   0.00430,   59.00,   59.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.28,   2,1.0000
 70655, 70693,'1 ', 1.79000E-2, 5.53000E-2,   0.00070,   71.00,   71.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.00,   2,1.0000
 70655, 77936,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70656, 77565,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70657, 77576,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70657, 77579,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70657, 85720,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70661, 77615,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70661, 77616,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70661, 77618,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70662, 77626,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70662, 86220,'1 ', 6.99000E-2, 2.16800E-1,   0.00290,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.50,   3,1.0000
 70665, 77658,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70666, 76250,'1 ', 4.66100E-2, 1.13380E-1,   0.00493,   64.00,   77.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.00,   2,1.0000
 70666, 77665,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70666, 77666,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70666, 86620,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70668, 77686,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70668, 86810,'1 ', 3.72000E-2, 1.20200E-1,   0.00550,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.00,   3,1.0000
 70668, 86820,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70670, 77708,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70677, 87710,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70678, 77786,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70678, 87810,'1 ', 1.04400E-1, 3.23800E-1,   0.00430,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.10,   3,1.0000
 70678, 87820,'1 ', 1.04400E-1, 3.23800E-1,   0.00430,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.10,   3,1.0000
 70678, 87830,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70679, 87910,'1 ', 1.49000E-2, 4.81000E-2,   0.00220,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   3,1.0000
 70679, 87920,'1 ', 2.47000E-2, 7.98000E-2,   0.00370,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.60,   3,1.0000
 70679, 87930,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70681, 77819,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   9,1.0000
 70681, 88120,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70683, 88330,'1 ', 4.37000E-2, 1.35600E-1,   0.00180,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.70,   3,1.0000
 70684, 77845,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70684, 77846,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
 70685, 70693,'1 ', 3.12100E-1, 9.69300E-1,   0.01430,   71.00,   71.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2, 119.30,   2,1.0000
 70685, 88510,'1 ', 1.49000E-2, 4.81000E-2,   0.00220,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.00,   3,1.0000
 70685, 88520,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70686, 77865,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   5,1.0000
 70686, 77868,'1 ', 0.00000E+0, 2.00000E-4,   0.00000,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   8,1.0000
 70686, 88610,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70687, 70693,'1 ', 1.52800E-1, 3.94700E-1,   0.00500,   59.00,   59.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  42.28,   2,1.0000
 70687, 88720,'1 ', 1.49000E-2, 4.61000E-2,   0.00060,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   3,1.0000
 70687, 88730,'1 ', 4.46000E-2, 1.38400E-1,   0.00190,   59.00,   59.00,   59.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70691, 89130,'1 ', 2.23000E-2, 7.21000E-2,   0.00330,  119.00,  119.00,  119.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.00,   3,1.0000
 70693, 89310,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   40.00,   40.00,   40.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  15.00,   3,1.0000
 70693, 89320,'1 ', 8.67000E-2, 1.43000E-1,   0.00170,   39.00,   39.00,   39.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  15.00,   3,1.0000
 71020, 71030,'1 ', 2.09000E-3, 1.40800E-2,   0.00522,  322.00,  325.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.01,   2,1.0000
 71020, 71617,'1 ', 1.43300E-2, 3.94500E-2,   0.01363,  134.00,  161.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  21.81,   2,1.0000
 71020, 71826,'1 ', 2.35000E-3, 2.93600E-2,   0.02013,  348.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  22.60,   2,1.0000
 71040, 71060,'1 ', 5.76000E-3, 1.96600E-2,   0.00632,  104.00,  125.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.47,   2,1.0000
 71100, 71557,'1 ', 2.00000E-5, 8.00000E-5,   0.00002,  104.00,  125.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.04,   2,1.0000
 71137, 75117,'1 ', 1.73000E-3, 9.07000E-3,   0.00310,  203.00,  243.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.99,   2,1.0000
 71846, 75107,'1 ', 4.68000E-3, 1.57300E-2,   0.00525,  206.00,  236.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.49,   2,1.0000
 71847, 75107,'1 ', 3.82000E-3, 1.28400E-2,   0.00428,  206.00,  236.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.93,   2,1.0000
 71867, 75110,'2 ', 9.28000E-3, 3.10600E-2,   0.01039,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.80,   2,1.0000
 71911, 75115,'1 ', 1.15000E-3, 5.88000E-3,   0.00217,  274.00,  315.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.33,   2,1.0000
 71912, 75115,'2 ', 1.15000E-3, 5.88000E-3,   0.00217,  274.00,  315.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.33,   2,1.0000
 71987, 75102,'1 ', 1.20000E-3, 4.02000E-3,   0.00135,  153.00,  184.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.19,   2,1.0000
 72027, 75202,'1 ', 3.50000E-4, 1.94000E-3,   0.00285,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.20,   2,1.0000
 72127, 72790,'21', 3.60000E-4, 4.84000E-3,   0.01913, 1200.00, 1200.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.12,   2,1.0000
 72170, 72817,'2 ', 1.00000E-4, 5.20000E-4,   0.00080,  297.00,  356.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.60,   2,1.0000
 72346, 72751,'1 ', 9.40000E-4, 5.06000E-3,   0.00771,  381.00,  402.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   5.83,   2,1.0000
 72591, 72596,'1 ', 1.70000E-4, 1.65000E-3,   0.00492, 1021.00, 1021.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.66,   2,1.0000
 72592, 72597,'2 ', 1.60000E-4, 1.64000E-3,   0.00484, 1021.00, 1021.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.63,   2,1.0000
 72671, 72677,'1 ', 1.93000E-3, 1.04600E-2,   0.01579,  435.00,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  11.95,   2,1.0000
 72790, 72797,'22', 3.00000E-5, 4.30000E-4,   0.00171, 1416.00, 1629.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.81,   2,1.0000
 72816, 75206,'1 ', 2.88000E-3, 1.52000E-2,   0.02485,  402.00,  462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  18.22,   2,1.0000
 72817, 75206,'2 ', 1.23000E-3, 6.16000E-3,   0.01107,  402.00,  462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.75,   2,1.0000
 72826, 75205,'2 ', 9.30000E-4, 4.67000E-3,   0.00842,  402.00,  462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   5.88,   2,1.0000
 72827, 75205,'1 ', 9.40000E-4, 4.71000E-3,   0.00849,  402.00,  462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.93,   2,1.0000
 72836, 75208,'2 ', 1.10000E-4, 6.30000E-4,   0.00113,  443.00,  509.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.79,   2,1.0000
 72837, 75208,'1 ', 1.10000E-4, 6.30000E-4,   0.00114,  443.00,  509.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.79,   2,1.0000
 72921, 75218,'1 ', 3.20000E-4, 1.59000E-3,   0.00283,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.99,   2,1.0000
 72922, 75218,'2 ', 3.20000E-4, 1.59000E-3,   0.00283,  435.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.99,   2,1.0000
 72987, 89120,'1 ', 2.30000E-3, 1.24000E-2,   0.01600,  500.00,  500.00,  500.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   2,1.0000
 76200, 76712,'1 ', 7.60000E-3, 2.28000E-2,   0.00030,   64.00,   77.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   2,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
 70101, 70201,     0,'1 ',1,1,1, 1.01000E-3,-1.17600E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66000E-3, 4.91300E-2,   100.00
0.95637,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70101, 1.20000, 0.90100, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70101, 70601,     0,'3 ',1,1,1, 6.80000E-4,-3.60000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.64000E-3, 9.69800E-2,   100.00
1.07196,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70601, 1.12300, 0.87700, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70103, 70603,     0,'1 ',1,1,1, 5.50000E-4,-3.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 9.34000E-2,   100.00
1.03107,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70604, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70103, 70603,     0,'3 ',1,1,1, 4.90000E-4,-1.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-3, 9.76300E-2,   100.00
1.03099,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70604, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70103, 70603,     0,'4 ',1,1,1, 4.90000E-4,-1.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-3, 9.76300E-2,   100.00
1.03099,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70604, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70104, 70604,     0,'2 ',1,1,1, 5.80000E-4,-7.60000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 9.47900E-2,   100.00
1.03172,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70604, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70104, 70604,     0,'3 ',1,1,1, 4.90000E-4,-1.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.33000E-3, 9.76300E-2,   100.00
1.03164,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70604, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70104, 70604,     0,'4 ',1,1,1, 7.90000E-4,-3.13000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.18000E-3, 1.00110E-1,   100.00
1.00707,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70604, 1.09800, 0.84800, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70104, 70604,     0,'5 ',1,1,1, 5.50000E-4,-3.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 9.34000E-2,   100.00
1.03175,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70604, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70105, 70405,     0,'4 ',1,1,1, 7.30000E-4,-5.53000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 4.78700E-2,   100.00
0.97398,   0.000,   0.000,   250.00,   300.00,   325.00, 1,  70105, 1.12500, 0.87300, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70105, 70405,     0,'5 ',1,1,1, 8.30000E-4,-3.83000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 4.77100E-2,   100.00
0.97570,   0.000,   0.000,   250.00,   300.00,   325.00, 1,  70105, 1.12500, 0.87500, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70105, 70605,     0,'1 ',1,1,1, 4.00000E-4,-1.63000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.68000E-3, 2.27540E-1,   100.00
1.02465,   0.000,   0.000,    50.00,    60.00,    65.00, 1,  70605, 1.09700, 0.81200, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70105, 70605,     0,'2 ',1,1,1, 5.20000E-4,-5.46000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.33000E-3, 1.63860E-1,   100.00
0.96711,   0.000,   0.000,    63.00,    69.30,    75.60, 1,  70605, 1.03500, 0.78900, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70105, 70605,     0,'3 ',1,1,1, 4.90000E-4,-1.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.32000E-3, 9.63300E-2,   100.00
1.06120,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70605, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70108, 70208,     0,'0 ',1,1,1, 7.70000E-4,-5.39000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 4.77500E-2,   100.00
1.01756,   0.000,   0.000,   150.00,   180.00,   195.00, 1,  70108, 1.19900, 0.90000, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70108, 70208,     0,'1 ',1,1,1, 5.30000E-4,-1.20000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76000E-3, 4.96300E-2,   100.00
1.01781,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70108, 1.20000, 0.90000, 1.05000, 0.95000,  24, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70109, 70609,     0,'3 ',1,1,1, 6.20000E-4,-5.76000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.95000E-3, 1.49920E-1,   100.00
1.00955,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70609, 1.09600, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70109, 70609,     0,'4 ',1,1,1, 4.70000E-4,-4.25000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.52000E-3, 1.49920E-1,   100.00
1.00955,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70609, 1.09600, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70109, 70609,     0,'5 ',1,1,1, 5.20000E-4,-2.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 1.01670E-1,   100.00
1.03604,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70609, 1.12600, 0.87500, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70113, 70613,     0,'1 ',1,1,1, 7.60000E-4,-2.73000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-3, 7.47400E-2,   100.00
1.02783,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70613, 1.08200, 0.82400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70113, 70613,     0,'2 ',1,1,1, 6.40000E-4,-2.50000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-3, 9.91300E-2,   100.00
1.05047,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70613, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70113, 70613,     0,'4 ',1,1,1, 4.30000E-4,-1.49000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.16000E-3, 1.63430E-1,   100.00
0.97545,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70613, 1.03400, 0.78600, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70113, 79733,     0,'3 ',1,1,1, 9.40000E-4,-9.40000E-3,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-3, 1.06380E-1,   100.00
1.00000,   0.000, 150.000,    94.00,    94.00,     0.00, 1,      0, 1.16800, 0.83200, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70115, 70415,     0,'5 ',1,1,1, 1.98000E-3,-9.99000E-3,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.75300E-2,   100.00
0.95833,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70115, 1.12500, 0.87500, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70115, 70615,     0,'1 ',1,1,1, 1.02000E-3,-9.85000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11000E-3, 9.58200E-2,   100.00
1.02352,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70615, 1.09600, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70115, 70615,     0,'2 ',1,1,1, 1.07000E-3,-1.37600E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.86000E-3, 9.32900E-2,   100.00
1.02575,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70615, 1.10000, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70115, 70615,     0,'3 ',1,1,1, 5.30000E-4,-1.49000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 9.71100E-2,   100.00
1.02512,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70615, 1.09900, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70115, 70615,     0,'4 ',1,1,1, 4.90000E-4,-1.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36000E-3, 9.72000E-2,   100.00
1.04651,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70615, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70117, 70417,     0,'2 ',1,1,1, 2.21000E-3,-1.46700E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.83800E-2,   100.00
0.96542,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70117, 1.12700, 0.87700, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70117, 70417,     0,'3 ',1,1,1, 2.25000E-3,-1.72400E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.84100E-2,   100.00
0.96603,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70117, 1.12800, 0.87700, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70117, 70417,     0,'4 ',1,1,1, 1.98000E-3,-9.99000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.75300E-2,   100.00
0.98929,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70117, 1.12500, 0.87500, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70119, 70419,     0,'5 ',1,1,1, 1.55000E-3,-5.65000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.45200E-2,   100.00
0.98611,   0.000,   0.000,   360.00,   432.00,   468.00, 1,  70119, 1.12500, 0.87800, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70119, 70419,     0,'6 ',1,1,1, 1.30000E-3,-2.70000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.40300E-2,   100.00
0.98650,   0.000,   0.000,   360.00,   432.00,   468.00, 1,  70119, 1.12400, 0.87900, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70119, 70619,     0,'2 ',1,1,1, 1.01000E-3,-6.10000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.14000E-3, 9.60600E-2,   100.00
1.02756,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70619, 1.10000, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70119, 70619,     0,'3 ',1,1,1, 1.06000E-3,-7.98000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11000E-3, 9.64300E-2,   100.00
1.02826,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70619, 1.10100, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70120, 70220,     0,'4 ',1,1,1, 2.60000E-4,-1.60000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-3, 8.79500E-2,   100.00
0.99625,   0.000,   0.000,    80.00,    96.00,   104.00, 1,  70120, 1.04600, 0.95000, 1.05000, 0.95000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70122, 70422,     0,'1 ',1,1,1, 1.40000E-3,-5.83000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.45800E-2,   100.00
0.98059,   0.000,   0.000,   360.00,   432.00,   468.00, 1,  70122, 1.14800, 0.84800, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70122, 70422,     0,'2 ',1,1,1, 1.44000E-3,-5.47000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.45800E-2,   100.00
0.98059,   0.000,   0.000,   360.00,   432.00,   468.00, 1,  70122, 1.14800, 0.84800, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70122, 76225,     0,'5 ',1,1,1, 1.02000E-3,-1.22600E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.06000E-3, 9.45000E-2,   100.00
1.05873,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70622, 1.12700, 0.87500, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70122, 76226,     0,'6 ',1,1,1, 1.03000E-3,-8.56000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.88000E-3, 9.55600E-2,   100.00
1.05781,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70622, 1.12600, 0.87400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70122, 76227,     0,'7 ',1,1,1, 6.50000E-4,-3.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.39800E-2,   100.00
1.05252,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70622, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70127, 70627,     0,'1 ',1,1,1, 9.60000E-4,-7.75000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-3, 9.52400E-2,   100.00
1.03530,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70627, 1.12600, 0.87400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70131, 70631,     0,'1 ',1,1,1, 7.70000E-4,-7.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76000E-3, 9.24500E-2,   100.00
1.02702,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70631, 1.12600, 0.87400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70131, 70631,     0,'2 ',1,1,1, 6.00000E-4,-3.39000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.07000E-3, 9.44900E-2,   100.00
1.03414,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70631, 1.12600, 0.87600, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70131, 70631,     0,'3 ',1,1,1, 6.20000E-4,-2.71000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-3, 9.45000E-2,   100.00
1.03414,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70631, 1.12600, 0.87600, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70139, 70639,     0,'1 ',1,1,1, 4.80000E-4,-3.77000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.67000E-3, 1.59830E-1,   100.00
1.07653,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70639, 1.15500, 0.90500, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70139, 70639,     0,'2 ',1,1,1, 3.00000E-4,-6.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.46000E-3, 1.91320E-1,   100.00
1.04577,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70639, 1.12200, 0.87300, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70139, 70639,     0,'3 ',1,1,1, 5.40000E-4,-2.60000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.78000E-3, 1.71940E-1,   100.00
1.02414,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70639, 1.09600, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70140, 70640,     0,'2 ',1,1,1, 6.30000E-4,-3.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.48600E-2,   100.00
1.01563,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70640, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70140, 70640,     0,'3 ',1,1,1, 6.30000E-4,-3.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-3, 9.56400E-2,   100.00
1.01563,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70640, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70141, 70641,     0,'1 ',1,1,1, 6.50000E-4,-3.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.39800E-2,   100.00
0.96875,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70641, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70155, 70655,     0,'1 ',1,1,1, 6.40000E-4,-4.21000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.83000E-3, 1.57210E-1,   100.00
0.99575,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70655, 1.15400, 0.90400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70156, 70656,     0,'1 ',1,1,1, 6.30000E-4,-5.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.19000E-3, 9.34300E-2,   100.00
1.01803,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70656, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70156, 70656,     0,'2 ',1,1,1, 5.90000E-4,-3.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 9.49500E-2,   100.00
0.98446,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70656, 1.09800, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70156, 70656,     0,'3 ',1,1,1, 5.40000E-4,-1.51000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 9.60600E-2,   100.00
0.98453,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70656, 1.09800, 0.84800, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70157, 70457,     0,'4 ',1,1,1, 1.98000E-3,-9.99000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.20000E-2,   100.00
0.98454,   0.000,  -7.000,   450.00,   540.00,   585.00, 1,  70157, 1.07500, 0.90000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70157, 70457,     0,'5 ',1,1,1, 1.98000E-3,-9.99000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.11100E-2,   100.00
0.98484,   0.000,  -7.000,   450.00,   540.00,   585.00, 1,  70157, 1.07500, 0.90000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70157, 70657,     0,'1 ',1,1,1, 4.30000E-4,-1.11000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.83000E-3, 1.38940E-1,   100.00
1.06103,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70657, 1.19900, 0.95400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70157, 70657,     0,'2 ',1,1,1, 3.70000E-4,-3.07000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.35000E-3, 1.83560E-1,   100.00
0.96345,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70657, 1.09700, 0.85100, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70161, 70661,     0,'1 ',1,1,1, 5.50000E-4,-6.60000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 1.00610E-1,   100.00
1.03594,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70661, 1.12600, 0.87600, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70161, 70661,     0,'2 ',1,1,1, 5.90000E-4,-3.59000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.39000E-3, 9.65600E-2,   100.00
1.03460,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70661, 1.12500, 0.87400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70161, 70661,     0,'3 ',1,1,1, 6.50000E-4,-4.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-3, 9.39800E-2,   100.00
1.02884,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70661, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70163, 70563,     0,'1 ',1,1,1, 1.38200E-2,-4.86000E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-3, 4.60300E-2,   100.00
1.02729,   0.000,   0.000,   150.00,   180.00,   195.00, 1,  70563, 1.12000, 0.84100, 1.02000, 0.98000,  23, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70177, 70677,     0,'2 ',1,1,1, 6.50000E-4,-4.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 9.18700E-2,   100.00
1.01507,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70677, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70177, 70677,     0,'3 ',1,1,1, 6.30000E-4,-5.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 9.62000E-2,   100.00
1.01513,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70677, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70180, 78051,     0,'1 ',1,1,1, 3.00000E-4,-3.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-2, 3.00000E-1,   100.00
1.04999,   0.000, 150.000,    35.00,    35.00,     0.00, 1,  70180, 1.10600, 1.00000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70180, 78052,     0,'2 ',1,1,1, 3.00000E-4,-3.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-2, 3.00000E-1,   100.00
1.04999,   0.000, 150.000,    35.00,    35.00,     0.00, 1,  70180, 1.10600, 1.00000, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70181, 70281,     0,'1 ',1,1,1, 4.00000E-4,-3.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 4.04000E-2,   100.00
0.98635,   0.000,   0.000,   250.00,   300.00,   325.00, 1,  70181, 1.10000, 0.90000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70181, 70281,     0,'2 ',1,1,1, 3.80000E-4,-4.00000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 4.04800E-2,   100.00
0.99000,   0.000,   0.000,   250.00,   300.00,   325.00, 1,  70181, 1.10000, 0.90000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70181, 70681,     0,'4 ',1,1,1, 4.70000E-4,-1.63000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.02000E-3, 1.61810E-1,   100.00
0.98935,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70681, 1.08300, 0.82400, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70181, 70681,     0,'5 ',1,1,1, 4.40000E-4,-7.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-3, 9.68700E-2,   100.00
1.02557,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70681, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70182, 70482,     0,'1 ',1,1,1, 1.98000E-3,-9.99000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.11100E-2,   100.00
0.98537,   0.000,  -6.000,   450.00,   540.00,   585.00, 1,  70182, 1.07500, 0.90000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70182, 70482,     0,'2 ',1,1,1, 1.98000E-3,-9.99000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 4.11100E-2,   100.00
0.98537,   0.000,  -6.000,   450.00,   540.00,   585.00, 1,  70182, 1.07500, 0.90000, 1.05000, 0.95000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70182, 70582,     0,'4 ',1,1,1, 6.70000E-4,-5.70000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.16430E-1,   100.00
1.02615,   0.000,   0.000,   140.00,   168.00,   182.00, 1,  70582, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70183, 70683,     0,'1 ',1,1,1, 8.70000E-4,-8.50000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-3, 9.56200E-2,   100.00
1.03750,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70683, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70183, 70683,     0,'3 ',1,1,1, 8.50000E-4,-7.00000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-3, 9.56700E-2,   100.00
1.03125,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70683, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70192, 70692,     0,'1 ',1,1,1, 5.70000E-4,-5.07000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.37000E-3, 1.62290E-1,   100.00
1.01153,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70692, 1.03500, 0.78900, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70192, 70692,     0,'2 ',1,1,1, 8.60000E-4,-7.52000E-3,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-3, 1.89450E-1,   100.00
1.00000,   0.000,   0.000,    60.00,    72.00,    78.00, 1,  70692, 1.05200, 0.84900, 1.02000, 0.98000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70201, 70601,     0,'2 ',1,1,1, 7.10000E-4,-2.20000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 9.26100E-2,   100.00
1.06365,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70601, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70201, 70601,     0,'4 ',1,1,1, 7.00000E-4,-4.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-3, 9.40600E-2,   100.00
1.04482,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70601, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70202, 70602,     0,'1 ',1,1,1, 9.00000E-4,-4.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 8.92000E-2,   100.00
1.01628,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70602, 1.10300, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70202, 70602,     0,'2 ',1,1,1, 8.30000E-4,-5.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-3, 8.96800E-2,   100.00
1.03873,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70602, 1.12500, 0.87500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70202, 70602,     0,'3 ',1,1,1, 6.10000E-4,-7.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-3, 1.02020E-1,   100.00
1.01743,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70602, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70203, 70603,     0,'1 ',1,1,1, 7.00000E-4,-3.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-3, 1.02910E-1,   100.00
0.99000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70603, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70203, 70603,     0,'2 ',1,1,1, 7.00000E-4,-3.40000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 1.02910E-1,   100.00
0.99000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70603, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70203, 70603,     0,'3 ',1,1,1, 6.80000E-4,-2.90000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 1.03020E-1,   100.00
0.99000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70603, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70206, 70606,     0,'1 ',1,1,1, 1.02000E-3,-9.63000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.93000E-3, 8.93900E-2,   100.00
1.04230,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70606, 1.10500, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70206, 70606,     0,'2 ',1,1,1, 1.44000E-3,-1.95200E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.08000E-3, 8.25300E-2,   100.00
1.04054,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70606, 1.10300, 0.85100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70206, 70606,     0,'3 ',1,1,1, 6.00000E-4,-5.20000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.46000E-3, 9.66000E-2,   100.00
1.04525,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70606, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70207, 70607,     0,'1 ',1,1,1, 1.12000E-3,-1.24500E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.02000E-3, 1.10430E-1,   100.00
1.03454,   0.000,   0.000,    90.00,   108.00,   117.00, 1,  70607, 1.16100, 0.89300, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70207, 70607,     0,'2 ',1,1,1, 4.00000E-4,-8.80000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-3, 1.80080E-1,   100.00
0.96875,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70607, 1.11500, 0.86500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70208, 70408,     0,'6 ',1,1,1, 1.13000E-3,-9.50000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 3.56100E-2,   100.00
1.00000,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70208, 1.11900, 0.87700, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70208, 70608,     0,'3 ',1,1,1, 7.10000E-4,-2.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E-3, 1.04760E-1,   100.00
0.98352,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70608, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70208, 70608,     0,'5 ',1,1,1, 6.80000E-4,-2.00000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82000E-3, 1.02910E-1,   100.00
0.98357,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70608, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70208, 76084,     0,'4 ',1,1,1, 1.48000E-3,-1.54200E-2,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.08000E-3, 8.21400E-2,   100.00
1.00000,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70608, 1.10400, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70210, 70610,     0,'1 ',1,1,1, 8.20000E-4,-2.90000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26000E-3, 8.94700E-2,   100.00
1.04084,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70610, 1.10200, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70210, 70610,     0,'2 ',1,1,1, 9.60000E-4,-1.15500E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.59000E-3, 1.75840E-1,   100.00
1.04782,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70610, 1.10500, 0.85000, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70210, 70610,     0,'3 ',1,1,1, 6.70000E-4,-5.87000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.49000E-3, 1.63170E-1,   100.00
1.04845,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70610, 1.10600, 0.85000, 1.02000, 0.98000,  27, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70210, 70610,     0,'4 ',1,1,1, 8.30000E-4,-2.58000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 9.61000E-2,   100.00
1.04018,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70610, 1.10100, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70211, 70411,     0,'4 ',1,1,1, 1.35000E-3,-4.32000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 2.64600E-2,   100.00
0.98145,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70211, 1.12500, 0.87500, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70211, 70411,     0,'5 ',1,1,1, 1.13000E-3,-9.50000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 3.56100E-2,   100.00
0.98262,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70211, 1.11900, 0.87700, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70211, 70611,     0,'7 ',1,1,1, 6.80000E-4,-4.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-3, 1.02730E-1,   100.00
1.05495,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70611, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70212, 70612,     0,'1 ',1,1,1, 6.10000E-4,-6.00000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-3, 1.04400E-1,   100.00
1.01111,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70612, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70212, 70612,     0,'2 ',1,1,1, 9.10000E-4,-7.95000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.03000E-3, 8.93800E-2,   100.00
1.01140,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70612, 1.10500, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70212, 70612,     0,'3 ',1,1,1, 6.00000E-4,-2.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.13000E-3, 9.36300E-2,   100.00
1.01212,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70612, 1.10500, 0.85500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70212, 70612,     0,'4 ',1,1,1, 7.60000E-4,-2.84000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.35000E-3, 9.46700E-2,   100.00
1.01034,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70612, 1.10300, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70216, 70416,     0,'2 ',1,1,1, 1.49000E-3,-4.55000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 2.77100E-2,   100.00
0.98394,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70216, 1.12400, 0.87600, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70216, 70416,     0,'3 ',1,1,1, 1.58000E-3,-1.01700E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 2.79200E-2,   100.00
0.98394,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70216, 1.12400, 0.87600, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70216, 70616,     0,'4 ',1,1,1, 5.70000E-4,-1.85000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.43000E-3, 9.73500E-2,   100.00
1.03633,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70616, 1.10300, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70216, 70616,     0,'5 ',1,1,1, 1.01000E-3,-8.44000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02000E-3, 9.00200E-2,   100.00
1.03756,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70616, 1.10400, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 76181,     0,'1 ',1,1,1, 1.20000E-3,-1.09000E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.56000E-3, 8.67300E-2,   100.00
1.01555,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70618, 1.11600, 0.86600, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 76182,     0,'2 ',1,1,1, 1.14000E-3,-1.24400E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72000E-3, 8.79300E-2,   100.00
1.01504,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70618, 1.11500, 0.86600, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 76183,     0,'3 ',1,1,1, 1.04000E-3,-9.07000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02000E-3, 8.44700E-2,   100.00
1.01454,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70618, 1.11600, 0.86400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 79721,     0,'1 ',1,1,1, 1.67000E-3,-1.21200E-2,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 7.90100E-2,   100.00
1.04600,   0.000, -30.000,   150.00,   150.00,     0.00, 1,      0, 1.13600, 0.95500, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 79722,     0,'2 ',1,1,1, 1.53000E-3,-1.00500E-2,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.65000E-3, 7.89800E-2,   100.00
1.04600,   0.000, -30.000,   150.00,   150.00,     0.00, 1,      0, 1.13600, 0.95500, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 79723,     0,'3 ',1,1,1, 1.68000E-3,-1.87800E-2,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 7.87900E-2,   100.00
1.04800,   0.000, -30.000,   150.00,   150.00,     0.00, 1,      0, 1.13800, 0.95600, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 79724,     0,'4 ',1,1,1, 1.80000E-3,-1.57700E-2,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 7.92200E-2,   100.00
1.04800,   0.000, -30.000,   150.00,   150.00,     0.00, 1,      0, 1.13800, 0.95600, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 79725,     0,'5 ',1,1,1, 1.83000E-3,-2.40000E-2,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 7.91900E-2,   100.00
1.04900,   0.000, -30.000,   150.00,   150.00,     0.00, 1,      0, 1.13800, 0.95600, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70218, 79726,     0,'6 ',1,1,1, 1.73000E-3,-2.41800E-2,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71000E-3, 7.91900E-2,   100.00
1.04900,   0.000, -30.000,   150.00,   150.00,     0.00, 1,      0, 1.13800, 0.95600, 1.50000, 0.51000,  13, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70220, 70620,     0,'1 ',1,1,1, 1.22000E-3,-8.91000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.75000E-3, 8.74400E-2,   100.00
1.04615,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70620, 1.14800, 0.89900, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70220, 70620,     0,'2 ',1,1,1, 1.40000E-3,-1.35100E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.84000E-3, 9.58600E-2,   100.00
1.04549,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70620, 1.14900, 0.90000, 1.02000, 0.98000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70220, 70620,     0,'3 ',1,1,1, 4.80000E-4,-3.74000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.79000E-3, 9.13700E-2,   100.00
0.99566,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70620, 1.10500, 0.85500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70220, 70620,     0,'5 ',1,1,1, 7.00000E-4,-3.60000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.01160E-1,   100.00
1.01041,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70620, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70223, 70623,     0,'1 ',1,1,1, 8.20000E-4,-2.57000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.62000E-3, 9.30300E-2,   100.00
1.03087,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70623, 1.10200, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70223, 70623,     0,'2 ',1,1,1, 9.70000E-4,-9.46000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.01000E-3, 8.93900E-2,   100.00
1.03268,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70623, 1.10500, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70223, 70623,     0,'3 ',1,1,1, 5.60000E-4,-7.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.93000E-3, 1.08110E-1,   100.00
1.03593,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70623, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70224, 76241,     0,'1 ',1,1,1, 8.60000E-4,-3.71000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22000E-3, 9.42900E-2,   100.00
1.02919,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70624, 1.10100, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70224, 76242,     0,'2 ',1,1,1, 8.40000E-4,-2.76000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.48000E-3, 9.32400E-2,   100.00
1.02949,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70624, 1.10100, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70224, 76243,     0,'3 ',1,1,1, 8.30000E-4,-3.11000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.61000E-3, 9.49100E-2,   100.00
1.03004,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70624, 1.10200, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70224, 76244,     0,'4 ',1,1,1, 7.40000E-4,-2.85000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 9.42000E-2,   100.00
1.03114,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70624, 1.10400, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70225, 70425,     0,'4 ',1,1,1, 1.08000E-3,-7.70000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 3.54200E-2,   100.00
0.98451,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70225, 1.11900, 0.87700, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70225, 70425,     0,'5 ',1,1,1, 1.35000E-3,-3.78000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.61100E-2,   100.00
1.02444,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70225, 1.14600, 0.89900, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70225, 70425,     0,'6 ',1,1,1, 1.44000E-3,-4.59000E-3,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.68500E-2,   100.00
0.98966,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70225, 1.12400, 0.87600, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70228, 70628,     0,'1 ',1,1,1, 4.80000E-4,-3.74000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.79000E-3, 9.13700E-2,   100.00
1.03767,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70628, 1.10500, 0.85500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70230, 70630,     0,'1 ',1,1,1, 1.00000E-3,-8.52000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58000E-3, 9.51400E-2,   100.00
1.03573,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70630, 1.10000, 0.85000, 1.02000, 0.98000,  19, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70232, 70632,     0,'1 ',1,1,1, 7.00000E-4,-2.20000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.81000E-3, 1.03830E-1,   100.00
1.02367,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70632, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70232, 70632,     0,'2 ',1,1,1, 6.30000E-4,-2.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-3, 9.30500E-2,   100.00
1.02154,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70632, 1.10600, 0.85600, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70232, 70632,     0,'3 ',1,1,1, 7.00000E-4,-4.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E-3, 1.04290E-1,   100.00
1.02367,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70632, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70233, 78071,     0,'1 ',1,1,1, 7.50000E-4,-7.50000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 1.62660E-1,   100.00
1.10581,   0.000, -30.000,    75.00,    75.00,     0.00, 1,  70233, 1.16450, 1.05360, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70233, 78072,     0,'2 ',1,1,1, 7.50000E-4,-7.50000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 1.62660E-1,   100.00
1.10581,   0.000, -30.000,    75.00,    75.00,     0.00, 1,  70233, 1.16450, 1.05360, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70233, 78073,     0,'3 ',1,1,1, 7.50000E-4,-7.50000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 1.62660E-1,   100.00
1.10581,   0.000, -30.000,    75.00,    75.00,     0.00, 1,  70233, 1.16450, 1.05360, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70234, 70634,     0,'1 ',1,1,1, 4.80000E-4,-2.43000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-3, 7.00400E-2,   100.00
1.03456,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70634, 1.11700, 0.86800, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70234, 70634,     0,'2 ',1,1,1, 9.70000E-4,-9.53000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13000E-3, 9.82800E-2,   100.00
1.03207,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70634, 1.11500, 0.86700, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70234, 70634,     0,'3 ',1,1,1, 8.90000E-4,-9.72000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.18000E-3, 9.61900E-2,   100.00
1.03174,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70634, 1.11500, 0.86600, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70234, 70634,     0,'4 ',1,1,1, 6.60000E-4,-3.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.48000E-3, 1.01570E-1,   100.00
1.02085,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70634, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70235, 70635,     0,'1 ',1,1,1, 8.50000E-4,-8.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-3, 8.93500E-2,   100.00
1.02250,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70635, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70235, 70635,     0,'2 ',1,1,1, 8.20000E-4,-5.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.68000E-3, 8.98900E-2,   100.00
1.02247,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70635, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70235, 70635,     0,'3 ',1,1,1, 8.30000E-4,-7.00000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 8.91300E-2,   100.00
1.02252,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70635, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70237, 70437,     0,'1 ',1,1,1, 1.35000E-3,-4.05000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.60400E-2,   100.00
1.02972,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70237, 1.14500, 0.89900, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70237, 70437,     0,'2 ',1,1,1, 1.40000E-3,-3.33000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-4, 2.62400E-2,   100.00
0.99992,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70237, 1.12400, 0.87600, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70237, 70637,     0,'4 ',1,1,1, 4.90000E-4,-3.19000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.79000E-3, 9.13700E-2,   100.00
1.01956,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70637, 1.10500, 0.85500, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70237, 70637,     0,'5 ',1,1,1, 6.80000E-4,-2.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82000E-3, 1.03370E-1,   100.00
1.02270,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70637, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70238, 70638,     0,'1 ',1,1,1, 8.80000E-4,-5.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-3, 8.92400E-2,   100.00
1.01875,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70638, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70238, 70638,     0,'2 ',1,1,1, 8.20000E-4,-8.70000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 8.95400E-2,   100.00
1.01875,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70638, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70238, 70638,     0,'3 ',1,1,1, 8.30000E-4,-5.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-3, 8.81500E-2,   100.00
1.01875,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70638, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70242, 70642,     0,'1 ',1,1,1, 7.00000E-4,-3.60000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.01160E-1,   100.00
1.04167,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70642, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70242, 70642,     0,'2 ',1,1,1, 7.00000E-4,-3.60000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.01160E-1,   100.00
1.04167,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70642, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70246, 70646,     0,'1 ',1,1,1, 6.60000E-4,-2.40000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E-3, 1.04250E-1,   100.00
1.02501,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70646, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70246, 70646,     0,'2 ',1,1,1, 7.60000E-4,-2.43000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.29000E-3, 9.42100E-2,   100.00
1.02044,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70646, 1.10400, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70246, 78211,     0,'1 ',1,1,1, 9.00000E-4,-9.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 1.16220E-1,   100.00
1.03186,   0.000, -30.000,    90.00,    90.00,     0.00, 1,  70246, 1.07159, 0.99318, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70246, 78212,     0,'2 ',1,1,1, 9.00000E-4,-9.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 1.16220E-1,   100.00
1.03186,   0.000, -30.000,    90.00,    90.00,     0.00, 1,  70246, 1.07159, 0.99318, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70254, 78141,     0,'1 ',1,1,1, 2.80000E-4,-3.08000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.67000E-3, 2.42950E-1,   100.00
1.08995,   0.000, -30.000,    58.00,    58.00,     0.00, 1,  70254, 1.14700, 1.03900, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70254, 78142,     0,'2 ',1,1,1, 2.80000E-4,-3.08000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.67000E-3, 2.42950E-1,   100.00
1.08995,   0.000, -30.000,    58.00,    58.00,     0.00, 1,  70254, 1.14700, 1.03900, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70254, 78143,     0,'3 ',1,1,1, 2.80000E-4,-3.08000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.67000E-3, 2.42950E-1,   100.00
1.08995,   0.000, -30.000,    58.00,    58.00,     0.00, 1,  70254, 1.14700, 1.03900, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70262, 70662,     0,'1 ',1,1,1, 1.02000E-3,-9.63000E-3,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.93000E-3, 8.93900E-2,   100.00
1.02084,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70662, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70262, 70662,     0,'2 ',1,1,1, 7.40000E-4,-2.72000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.38000E-3, 9.54100E-2,   100.00
1.03946,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70662, 1.10300, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70262, 70662,     0,'3 ',1,1,1, 5.00000E-4,-4.41000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-3, 1.85130E-1,   100.00
1.03820,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70662, 1.10100, 0.84900, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70264, 70664,     0,'1 ',1,1,1, 3.80000E-4,-3.50000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-3, 1.80330E-1,   100.00
1.03814,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70664, 1.11300, 0.86400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70264, 70664,     0,'2 ',1,1,1, 4.10000E-4,-2.22000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-3, 1.84240E-1,   100.00
1.04223,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70664, 1.11700, 0.87000, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70265, 70665,     0,'1 ',1,1,1, 7.60000E-4,-3.19000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.35000E-3, 9.39000E-2,   100.00
1.03037,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70665, 1.10400, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70265, 70665,     0,'2 ',1,1,1, 6.00000E-4,-2.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.08000E-3, 9.32000E-2,   100.00
1.03069,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70665, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70266, 70666,     0,'1 ',1,1,1, 1.02000E-3,-9.63000E-3,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.93000E-3, 8.93900E-2,   100.00
1.01000,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70666, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70266, 70666,     0,'2 ',1,1,1, 5.00000E-4,-3.10000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.68000E-3, 1.79290E-1,   100.00
1.04494,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70666, 1.10100, 0.84900, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70266, 70666,     0,'3 ',1,1,1, 4.20000E-4,-2.62000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.87000E-3, 1.84240E-1,   100.00
1.06057,   0.000,   0.000,    63.00,    75.60,    81.90, 1,  70666, 1.11700, 0.87000, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70268, 70668,     0,'1 ',1,1,1, 6.10000E-4,-1.70000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.24000E-3, 9.52600E-2,   100.00
1.02086,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70668, 1.10300, 0.85600, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70268, 70668,     0,'2 ',1,1,1, 5.30000E-4,-6.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.64000E-3, 9.72000E-2,   100.00
1.02490,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70668, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70268, 78121,     0,'1 ',1,1,1, 6.70000E-4,-6.70000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-3, 1.61190E-1,   100.00
1.04262,   0.000, -30.000,    67.00,    67.00,     0.00, 1,  70268, 1.09800, 0.99300, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70268, 78122,     0,'2 ',1,1,1, 6.70000E-4,-6.70000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-3, 1.62690E-1,   100.00
1.04262,   0.000, -30.000,    67.00,    67.00,     0.00, 1,  70268, 1.09800, 0.99300, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70268, 78123,     0,'3 ',1,1,1, 6.70000E-4,-6.70000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-3, 1.61190E-1,   100.00
1.04262,   0.000, -30.000,    67.00,    67.00,     0.00, 1,  70268, 1.09800, 0.99300, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70270, 70670,     0,'1 ',1,1,1, 6.60000E-4,-2.20000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.85000E-3, 1.08180E-1,   100.00
0.97000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70670, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70270, 70670,     0,'2 ',1,1,1, 6.60000E-4,-2.40000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82000E-3, 1.07680E-1,   100.00
0.97000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70670, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70276, 70476,     0,'3 ',1,1,1, 1.13000E-3,-9.00000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 3.52400E-2,   100.00
0.99631,   0.000,   0.000,   450.00,   540.00,   585.00, 1,  70276, 1.12300, 0.87700, 1.05000, 0.95000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70278, 70678,     0,'2 ',1,1,1, 5.90000E-4,-2.60000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 9.95500E-2,   100.00
1.02698,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70678, 1.09700, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70278, 70678,     0,'3 ',1,1,1, 5.90000E-4,-2.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.28000E-3, 9.98600E-2,   100.00
1.02698,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70678, 1.09700, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70279, 70679,     0,'1 ',1,1,1, 6.80000E-4,-1.90000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.24000E-3, 9.61500E-2,   100.00
1.03963,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70679, 1.10300, 0.85600, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70279, 70679,     0,'2 ',1,1,1, 7.00000E-4,-3.70000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.01300E-1,   100.00
1.02083,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70679, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70285, 70685,     0,'1 ',1,1,1, 5.70000E-4,-2.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.07000E-3, 9.44400E-2,   100.00
1.05403,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70685, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70285, 70685,     0,'2 ',1,1,1, 5.90000E-4,-2.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.28000E-3, 9.98600E-2,   100.00
1.02940,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70685, 1.09700, 0.85200, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70286, 70686,     0,'1 ',1,1,1, 7.00000E-4,-3.60000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.01160E-1,   100.00
1.02739,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70686, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70286, 70686,     0,'2 ',1,1,1, 6.10000E-4,-6.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.01680E-1,   100.00
1.03125,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70686, 1.10400, 0.85400, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70287, 70687,     0,'2 ',1,1,1, 1.43000E-3,-1.35800E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.11000E-3, 7.92600E-2,   100.00
1.02850,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70687, 1.10300, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70287, 70687,     0,'3 ',1,1,1, 1.39000E-3,-1.41000E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.09000E-3, 8.17400E-2,   100.00
1.02856,   0.000,   0.000,   120.00,   144.00,   156.00, 1,  70687, 1.10300, 0.85200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70288, 70688,     0,'1 ',1,1,1, 5.40000E-4,-7.00000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E-3, 1.06390E-1,   100.00
0.99000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70688, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70288, 70688,     0,'2 ',1,1,1, 5.60000E-4,-7.70000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-3, 1.07440E-1,   100.00
0.99000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70688, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70291, 70691,     0,'2 ',1,1,1, 7.70000E-4,-4.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.29000E-3, 9.65500E-2,   100.00
1.03430,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70691, 1.10000, 0.85000, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70293, 70693,     0,'1 ',1,1,1, 5.90000E-4,-2.60000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 9.95500E-2,   100.00
1.02940,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70693, 1.09700, 0.85200, 1.02000, 0.98000,  26, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70293, 70693,     0,'2 ',1,1,1, 7.40000E-4,-2.09000E-3,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36000E-3, 9.39000E-2,   100.00
1.03138,   0.000,   0.000,   126.00,   151.20,   163.80, 1,  70693, 1.10400, 0.85300, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70408, 76087,     0,'7 ',1,1,1, 1.28000E-3,-7.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.26700E-2,   100.00
1.00996,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70608, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70408, 76088,     0,'8 ',1,1,1, 1.28000E-3,-7.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.26700E-2,   100.00
1.00996,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70608, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70411, 76111,     0,'1 ',1,1,1, 1.11000E-3,-6.75000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49000E-3, 9.22500E-2,   100.00
1.01745,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70611, 1.07000, 0.83000, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70411, 76112,     0,'2 ',1,1,1, 1.31000E-3,-1.06100E-2,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.33100E-2,   100.00
1.02775,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70611, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70411, 76113,     0,'3 ',1,1,1, 1.14000E-3,-7.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.54000E-3, 9.26700E-2,   100.00
1.02776,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70611, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70414, 70614,     0,'1 ',1,1,1, 1.28000E-3,-8.80000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49000E-3, 9.23600E-2,   100.00
1.04979,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70614, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70414, 70614,     0,'2 ',1,1,1, 1.24000E-3,-7.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 9.17300E-2,   100.00
1.03227,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70614, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70414, 70614,     0,'3 ',1,1,1, 1.22000E-3,-7.00000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.23600E-2,   100.00
1.03222,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70614, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70422, 76223,     0,'3 ',1,1,1, 1.04000E-3,-3.76000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03000E-3, 9.55000E-2,   100.00
1.00553,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70622, 1.07200, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70422, 76224,     0,'4 ',1,1,1, 1.07000E-3,-4.37000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.04000E-3, 9.54900E-2,   100.00
1.00553,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70622, 1.07200, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70425, 70625,     0,'1 ',1,1,1, 1.26000E-3,-6.80000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.23600E-2,   100.00
1.03964,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70625, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70425, 70625,     0,'2 ',1,1,1, 1.16000E-3,-7.19000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.27800E-2,   100.00
1.03843,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70625, 1.06900, 0.83000, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70425, 70625,     0,'3 ',1,1,1, 1.07000E-3,-4.37000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.04000E-3, 9.54900E-2,   100.00
1.03127,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70625, 1.07200, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70436, 70636,     0,'1 ',1,1,1, 1.28000E-3,-7.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.26700E-2,   100.00
1.00000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70636, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70436, 70636,     0,'2 ',1,1,1, 1.28000E-3,-7.10000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.26700E-2,   100.00
1.00000,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70636, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70448, 70648,     0,'2 ',1,1,1, 1.22000E-3,-8.30000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.55000E-3, 9.26700E-2,   100.00
1.02501,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70648, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70448, 70648,     0,'3 ',1,1,1, 5.80000E-4,-6.27000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.11000E-3, 9.51700E-2,   100.00
1.01469,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70648, 1.07000, 0.83000, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70451, 78221,     0,'1 ',1,1,1, 2.28000E-3,-9.03000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-4, 3.09800E-2,   100.00
1.03766,   0.000, -30.000,   350.00,   350.00,     0.00, 1,  70451, 1.09100, 0.98900, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70451, 78222,     0,'2 ',1,1,1, 2.28000E-3,-9.03000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-4, 3.09800E-2,   100.00
1.03766,   0.000, -30.000,   350.00,   350.00,     0.00, 1,  70451, 1.09100, 0.98900, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70476, 70676,     0,'4 ',1,1,1, 1.22000E-3,-9.70000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51000E-3, 9.23600E-2,   100.00
1.02362,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70676, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70476, 70676,     0,'6 ',1,1,1, 1.28000E-3,-5.10000E-4,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-3, 9.29900E-2,   100.00
1.02365,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70676, 1.07000, 0.83100, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70484, 70684,     0,'1 ',1,1,1, 9.50000E-4,-1.29000E-3,2,'            ',1,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-3, 8.98700E-2,   100.00
1.05700,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70684, 1.06900, 0.83200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70484, 70684,     0,'2 ',1,1,1, 1.00000E-3,-9.70000E-4,2,'            ',0,   2,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-3, 9.10900E-2,   100.00
1.03950,   0.000,   0.000,   170.00,   204.00,   221.00, 1,  70684, 1.06900, 0.83200, 1.02000, 0.98000,  25, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70613, 79734,     0,'4 ',1,1,1, 9.40000E-4,-9.40000E-3,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-3, 1.06380E-1,   100.00
1.00000,   0.000, 150.000,    94.00,    94.00,     0.00, 1,      0, 1.07200, 0.92800, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70643, 78240,     0,'0 ',1,1,1, 1.50000E-4,-6.30000E-4,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.28500E-2, 3.80000E-1,   100.00
0.99825,   0.000, -30.000,    20.00,    20.00,     0.00, 1,  70643, 1.05100, 0.95100, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 70643, 78243,     0,'3 ',1,1,1, 1.70000E-4,-7.00000E-4,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51700E-2, 3.21500E-1,   100.00
0.99782,   0.000, -30.000,    30.00,    30.00,     0.00, 1,  70643, 1.05000, 0.95100, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71020, 78021,     0,'1 ',1,1,1, 3.00000E-4,-3.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-2, 3.50000E-1,   100.00
1.09685,   0.000, 150.000,    30.00,    30.00,     0.00, 1,  71020, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71020, 78022,     0,'2 ',1,1,1, 3.00000E-4,-3.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-2, 3.50000E-1,   100.00
1.09685,   0.000, 150.000,    30.00,    30.00,     0.00, 1,  71020, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71020, 78023,     0,'3 ',1,1,1, 3.00000E-4,-3.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-2, 3.50000E-1,   100.00
1.09685,   0.000, 150.000,    30.00,    30.00,     0.00, 1,  71020, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71020, 78024,     0,'4 ',1,1,1, 6.00000E-4,-6.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-3, 1.98800E-1,   100.00
1.06832,   0.000, 150.000,    60.00,    60.00,     0.00, 1,  71020, 1.15500, 0.99000, 1.50000, 0.51000,   4, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71030, 78031,     0,'1 ',1,1,1, 2.50000E-4,-2.50000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-2, 4.72000E-1,   100.00
1.06353,   0.000, -30.000,    25.00,    25.00,     0.00, 1,  71030, 1.12000, 1.01300, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71030, 78032,     0,'2 ',1,1,1, 2.50000E-4,-2.50000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-2, 4.72000E-1,   100.00
1.06353,   0.000, -30.000,    25.00,    25.00,     0.00, 1,  71030, 1.12000, 1.01300, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71040, 78041,     0,'1 ',1,1,1, 6.10000E-4,-6.10000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-3, 1.80300E-1,   100.00
1.09699,   0.000, 150.000,    61.00,    61.00,     0.00, 1,  71040, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71040, 78042,     0,'2 ',1,1,1, 6.10000E-4,-6.10000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-3, 1.80300E-1,   100.00
1.09699,   0.000, 150.000,    61.00,    61.00,     0.00, 1,  71040, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71060, 78061,     0,'1 ',1,1,1, 2.80000E-4,-2.80000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-2, 4.57100E-1,   100.00
1.09751,   0.000, 150.000,    28.00,    28.00,     0.00, 1,  71060, 1.14950, 1.05050, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71060, 78062,     0,'2 ',1,1,1, 2.80000E-4,-2.80000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-2, 4.57100E-1,   100.00
1.09751,   0.000, 150.000,    28.00,    28.00,     0.00, 1,  71060, 1.14950, 1.05050, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71100, 78101,     0,'1 ',1,1,1, 4.50000E-4,-4.50000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-2, 2.40000E-1,   100.00
1.09677,   0.000, 150.000,    45.00,    45.00,     0.00, 1,  71100, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71110, 78111,     0,'1 ',1,1,1, 4.00000E-4,-4.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-2, 3.20000E-1,   100.00
1.01733,   0.000, -30.000,    40.00,    40.00,     0.00, 1,  71110, 1.07100, 0.96900, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71110, 78112,     0,'2 ',1,1,1, 4.00000E-4,-4.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-2, 3.20000E-1,   100.00
1.01733,   0.000, -30.000,    40.00,    40.00,     0.00, 1,  71110, 1.07100, 0.96900, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71130, 78131,     0,'1 ',1,1,1, 8.00000E-4,-8.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-3, 1.31300E-1,   100.00
1.06366,   0.000, 150.000,    80.00,    80.00,     0.00, 1,  71130, 1.12000, 1.01333, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71130, 78132,     0,'2 ',1,1,1, 8.40000E-4,-8.40000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-3, 1.19000E-1,   100.00
1.06361,   0.000, -30.000,    84.00,    84.00,     0.00, 1,  71130, 1.12000, 1.01333, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71150, 78151,     0,'1 ',1,1,1, 5.10000E-4,-6.30000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07400E-2, 2.85540E-1,   100.00
1.10322,   0.000, -30.000,    50.00,    50.00,     0.00, 1,  71150, 1.13100, 1.07700, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71150, 78152,     0,'2 ',1,1,1, 5.30000E-4,-6.25000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03200E-2, 2.87360E-1,   100.00
1.10375,   0.000, -30.000,    50.00,    50.00,     0.00, 1,  71150, 1.13100, 1.07800, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71150, 78153,     0,'3 ',1,1,1, 5.30000E-4,-6.30000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03200E-2, 2.87980E-1,   100.00
1.10375,   0.000, -30.000,    50.00,    50.00,     0.00, 1,  71150, 1.13100, 1.07800, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71270, 78271,     0,'1 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.76000E-3, 1.00000E-1,   100.00
1.09683,   0.000, -30.000,   110.00,   110.00,    -0.10, 1,  71270, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71270, 78272,     0,'2 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.76000E-3, 1.00000E-1,   100.00
1.09683,   0.000, -30.000,   110.00,   110.00,    -0.10, 1,  71270, 1.15500, 1.04500, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 71771, 79771,     0,'1 ',1,1,1, 2.04000E-3,-1.49900E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 3.17400E-2,   100.00
1.04747,   0.000, -30.000,   340.00,   340.00,     0.00, 1,  71771, 1.10200, 0.99800, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72011, 78011,     0,'1 ',1,1,1, 5.30000E-4,-5.25000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-3, 2.09500E-1,   100.00
1.04266,   0.000, -30.000,    52.50,    52.50,     0.00, 1,  72011, 1.09800, 0.99300, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72012, 78012,     0,'2 ',1,1,1, 5.30000E-4,-5.25000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-3, 2.09500E-1,   100.00
1.04266,   0.000, -30.000,    52.50,    52.50,     0.00, 1,  72012, 1.09800, 0.99300, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72013, 78013,     0,'3 ',1,1,1, 5.30000E-4,-5.25000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-3, 2.09500E-1,   100.00
1.04266,   0.000, -30.000,    52.50,    52.50,     0.00, 1,  72013, 1.09800, 0.99300, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72080, 78081,     0,'1 ',1,1,1, 6.60000E-4,-6.60000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-3, 1.89390E-1,   100.00
1.12387,   0.000, -30.000,    66.00,    66.00,     0.00, 1,  72080, 1.18360, 1.07090, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72080, 78082,     0,'2 ',1,1,1, 6.60000E-4,-6.60000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-3, 1.89390E-1,   100.00
1.12387,   0.000, -30.000,    66.00,    66.00,     0.00, 1,  72080, 1.18360, 1.07090, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72080, 78083,     0,'3 ',1,1,1, 6.60000E-4,-6.60000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-3, 1.89390E-1,   100.00
1.12387,   0.000, -30.000,    66.00,    66.00,     0.00, 1,  72080, 1.18360, 1.07090, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72080, 78084,     0,'4 ',1,1,1, 8.40000E-4,-3.45000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.29000E-3, 7.50600E-2,   100.00
1.11339,   0.000, -30.000,   220.00,   220.00,     0.00, 1,  72080, 1.15700, 1.07100, 1.50000, 0.51000,   4, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72090, 78091,     0,'1 ',1,1,1, 8.70000E-4,-8.70000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-3, 1.21840E-1,   100.00
1.09684,   0.000, -30.000,    87.00,    87.00,     0.00, 1,  72090, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72090, 78092,     0,'2 ',1,1,1, 8.70000E-4,-8.70000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-3, 1.21840E-1,   100.00
1.09684,   0.000, -30.000,    87.00,    87.00,     0.00, 1,  72090, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72090, 78093,     0,'3 ',1,1,1, 8.70000E-4,-8.70000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-3, 1.21840E-1,   100.00
1.09684,   0.000, -30.000,    87.00,    87.00,     0.00, 1,  72090, 1.15500, 1.04500, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72160, 78161,     0,'1 ',1,1,1, 8.80000E-4,-1.02200E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.41000E-3, 1.61340E-1,   100.00
1.08827,   0.000, -30.000,    80.00,    80.00,     0.00, 1,  72160, 1.14700, 1.03600, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72160, 78162,     0,'2 ',1,1,1, 8.80000E-4,-1.02200E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.41000E-3, 1.61340E-1,   100.00
1.08827,   0.000, -30.000,    80.00,    80.00,     0.00, 1,  72160, 1.14700, 1.03600, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72160, 78163,     0,'3 ',1,1,1, 9.30000E-4,-1.23800E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.34000E-3, 1.61680E-1,   100.00
1.08739,   0.000, -30.000,    80.00,    80.00,     0.00, 1,  72160, 1.14500, 1.03600, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72170, 78171,     0,'1 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-3, 1.07870E-1,   100.00
0.99743,   0.000, -30.000,   108.00,   108.00,     0.00, 1,  72170, 1.05000, 0.95000, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72170, 78172,     0,'2 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-3, 1.07870E-1,   100.00
0.99740,   0.000, -30.000,   108.00,   108.00,     0.00, 1,  72170, 1.05000, 0.95000, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72170, 78173,     0,'3 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-3, 1.07870E-1,   100.00
0.99740,   0.000, -30.000,   108.00,   108.00,     0.00, 1,  72170, 1.05000, 0.95000, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72190, 78191,     0,'1 ',1,1,1, 6.20000E-4,-6.20000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-3, 1.85480E-1,   100.00
1.08778,   0.000, -30.000,    62.00,    62.00,     0.00, 1,  72190, 1.14545, 1.03636, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72190, 78192,     0,'2 ',1,1,1, 6.20000E-4,-6.20000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-3, 1.83870E-1,   100.00
1.08778,   0.000, -30.000,    62.00,    62.00,     0.00, 1,  72190, 1.14545, 1.03636, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72190, 78193,     0,'3 ',1,1,1, 6.20000E-4,-6.20000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-3, 1.85480E-1,   100.00
1.08778,   0.000, -30.000,    62.00,    62.00,     0.00, 1,  72190, 1.14545, 1.03636, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72790, 79791,     0,'1 ',1,1,1, 1.27000E-3,-3.80000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.60000E-2,   100.00
1.04600,   0.000, -30.000,   384.00,   384.00,     0.00, 1,      0, 1.15100, 0.89100, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72790, 79792,     0,'2 ',1,1,1, 1.27000E-3,-3.80000E-3,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.60000E-2,   100.00
1.04600,   0.000, -30.000,   384.00,   384.00,     0.00, 1,      0, 1.15100, 0.89100, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72790, 79793,     0,'3 ',1,1,1, 1.27000E-3,-3.80000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-4, 3.60000E-2,   100.00
1.04600,   0.000, -30.000,   384.00,   384.00,     0.00, 1,      0, 1.15100, 0.89100, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 72801, 79801,     0,'1 ',1,1,1, 1.53000E-3,-1.62000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 4.15500E-2,   100.00
1.04600,   0.000, -30.000,   438.00,   438.00,   438.00, 1,      0, 1.12400, 0.88900, 1.50000, 0.51000,  19, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74261, 78261,     0,'1 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57000E-3, 7.21400E-2,   100.00
1.02240,   0.000, -30.000,   150.00,   150.00,    -0.10, 1,  74261, 1.07600, 0.97400, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74261, 78262,     0,'2 ',1,1,1, 1.08000E-3,-1.08000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.57000E-3, 7.21400E-2,   100.00
1.02240,   0.000, -30.000,   150.00,   150.00,    -0.10, 1,  74261, 1.07600, 0.97400, 1.50000, 0.51000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74761, 79761,     0,'1 ',1,1,1, 3.12000E-3,-3.61600E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 4.33700E-2,   100.00
1.04372,   0.000, -30.000,   315.00,   315.00,     0.00, 1,  74761, 1.15900, 0.95100, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74762, 79762,     0,'2 ',1,1,1, 3.28000E-3,-2.92600E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 4.32400E-2,   100.00
1.04472,   0.000, -30.000,   315.00,   315.00,     0.00, 1,  74762, 1.16000, 0.95200, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74763, 79763,     0,'3 ',1,1,1, 3.02000E-3,-2.30000E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 4.35400E-2,   100.00
1.04375,   0.000, -30.000,   315.00,   315.00,     0.00, 1,  74763, 1.15900, 0.95100, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74764, 79764,     0,'4 ',1,1,1, 3.12000E-3,-3.69200E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 4.35400E-2,   100.00
1.04372,   0.000, -30.000,   315.00,   315.00,     0.00, 1,  74764, 1.15900, 0.95100, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74772, 79772,     0,'2 ',1,1,1, 2.75000E-3,-2.59800E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-4, 3.18000E-2,   100.00
1.04544,   0.000, -30.000,   340.00,   340.00,     0.00, 1,  74772, 1.10000, 0.99600, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74773, 79773,     0,'3 ',1,1,1, 2.69000E-3,-2.31200E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-4, 3.18900E-2,   100.00
1.04661,   0.000, -30.000,   340.00,   340.00,     0.00, 1,  74773, 1.10200, 0.99700, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74774, 79774,     0,'4 ',1,1,1, 2.62000E-3,-2.06400E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.10000E-4, 3.18900E-2,   100.00
1.04661,   0.000, -30.000,   340.00,   340.00,     0.00, 1,  74774, 1.10200, 0.99700, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74781, 79781,     0,'1 ',1,1,1, 2.45000E-3,-1.55400E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 3.67100E-2,   100.00
0.96046,   0.000, -30.000,   340.00,   340.00,     0.00, 1,  74781, 1.13300, 0.82100, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74782, 79782,     0,'2 ',1,1,1, 2.45000E-3,-1.55400E-2,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 3.67100E-2,   100.00
0.95854,   0.000, -30.000,   340.00,   340.00,     0.00, 1,  74782, 1.13300, 0.82100, 1.50000, 0.51000,  21, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74802, 79802,     0,'2 ',1,1,1, 1.40000E-3,-4.21000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 3.07000E-2,   100.00
1.02500,   0.000, -30.000,   438.00,   438.00,   438.00, 1,      0, 1.05000, 0.90000, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74803, 79803,     0,'3 ',1,1,1, 1.40000E-3,-4.21000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 3.07000E-2,   100.00
1.02500,   0.000, -30.000,   438.00,   438.00,   438.00, 1,      0, 1.05000, 0.90000, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74811, 79811,     0,'1 ',1,1,1, 2.69000E-3,-7.90000E-4,2,'            ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.58700E-2,   100.00
1.02500,   0.000, -30.000,   528.00,   528.00,   528.00, 1,      0, 1.10200, 0.89700, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 74812, 79812,     0,'2 ',1,1,1, 2.69000E-3,-7.90000E-4,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.58700E-2,   100.00
0.99383,   0.000, -30.000,   528.00,   528.00,   528.00, 1,  74812, 1.10200, 0.89700, 1.50000, 0.51000,  17, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76180, 78181,     0,'1 ',1,1,1, 1.30000E-4,-1.32000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-2, 8.36500E-1,   100.00
1.04481,   0.000, -30.000,    13.15,    13.15,     0.00, 1,  76180, 1.10000, 0.99524, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76180, 78182,     0,'2 ',1,1,1, 1.30000E-4,-1.32000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-2, 8.36500E-1,   100.00
1.04481,   0.000, -30.000,    13.15,    13.15,     0.00, 1,  76180, 1.10000, 0.99524, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76200, 78201,     0,'1 ',1,1,1, 4.00000E-4,-4.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-2, 2.55000E-1,   100.00
1.09427,   0.000, -30.000,    40.00,    40.00,     0.00, 1,  76200, 1.14286, 1.04762, 1.50000, 0.51000,   4, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76200, 78202,     0,'2 ',1,1,1, 4.00000E-4,-4.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-2, 2.55000E-1,   100.00
1.09427,   0.000, -30.000,    40.00,    40.00,     0.00, 1,  76200, 1.14286, 1.04762, 1.50000, 0.51000,   4, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76200, 78203,     0,'3 ',1,1,1, 4.00000E-4,-4.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-2, 2.57500E-1,   100.00
1.09427,   0.000, -30.000,    40.00,    40.00,     0.00, 1,  76200, 1.14286, 1.04762, 1.50000, 0.51000,   4, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76230, 78231,     0,'1 ',1,1,1, 2.70000E-4,-2.65000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89000E-2, 3.77360E-1,   100.00
0.99738,   0.000, -30.000,    26.50,    26.50,     0.00, 1,  76230, 1.05000, 0.95000, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76250, 78251,     0,'1 ',1,1,1, 4.00000E-4,-4.00000E-3,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-2, 2.50000E-1,   100.00
0.99747,   0.000, -30.000,    40.00,    40.00,     0.00, 1,  76250, 1.05000, 0.95000, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76992, 78995,     0,'5 ',1,1,1, 1.70000E-4,-7.00000E-4,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51700E-2, 5.00000E-1,   100.00
0.99809,   0.000, -30.000,    20.00,    20.00,     0.00, 1,  76992, 1.05000, 0.95100, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 76992, 78996,     0,'6 ',1,1,1, 1.70000E-4,-7.00000E-4,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.51700E-2, 2.75480E-1,   100.00
0.99812,   0.000, -30.000,    36.30,    36.30,     0.00, 1,  76992, 1.05000, 0.95100, 1.50000, 0.51000,   3, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 80610, 80601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR80601     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69000E-2,   100.00
0.99070,   0.000,   0.000,   130.00,   130.00,   130.00, 1,  80610, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 80601,920601,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    38.95
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 80710, 80701,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR80701     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.98877,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  80710, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 80701,920701,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    24.29
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81110, 81101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81101     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
0.98447,   0.000,   0.000,    10.00,    10.00,    10.00, 1,  81110, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81101,921101,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     6.42
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81110, 81102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81102     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-1,   100.00
0.98455,   0.000,   0.000,    40.00,    40.00,    40.00, 1,  81110, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81102,921102,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    27.82
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81210, 81201,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81201     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.10000,   0.000,   0.000,    50.00,    50.00,    50.00, 1,  81210, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81201,921201,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    42.80
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81310, 81301,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81301     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E+0,   100.00
1.08750,   0.000,   0.000,    10.00,    10.00,    10.00, 1,  81310, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81301,921301,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     6.42
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81410, 81401,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81401     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
0.98472,   0.000,   0.000,   100.00,   100.00,   100.00, 1,  81410, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81401,921401,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    86.14
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81420, 81402,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81402     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.09375,   0.000,   0.000,    50.00,    50.00,    50.00, 1,  81420, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81402,921402,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    37.45
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81610, 81601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81601     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.14000E-2,   100.00
0.99041,   0.000,   0.000,   140.00,   140.00,   140.00, 1,  81610, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81601,921601,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   118.77
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81620, 81602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81602     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,   100.00
0.99040,   0.000,   0.000,    80.00,    80.00,    80.00, 1,  81620, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81602,921602,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    41.94
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81810, 81801,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81801     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.66700E-1,   100.00
0.92042,   0.000,   0.000,    60.00,    60.00,    60.00, 1,  81810, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81801,921801,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    47.08
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 81910, 81901,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR81901     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,   100.00
0.99012,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  81910, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 81901,921901,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    20.01
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 82020, 82003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR82003     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69000E-2,   100.00
0.98944,   0.000,   0.000,   130.00,   130.00,   130.00, 1,  82020, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82003,922003,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   110.21
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 82030, 82004,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR82004     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.25000E-2,   100.00
0.98953,   0.000,   0.000,   160.00,   160.00,   160.00, 1,  82030, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82004,922004,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   134.29
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 82040, 82005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR82005     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,   100.00
0.98957,   0.000,   0.000,    60.00,    60.00,    60.00, 1,  82040, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82005,922005,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    45.37
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 82210, 82201,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR82201     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.87500E-1,   100.00
1.10000,   0.000,   0.000,    80.00,    10.00,    10.00, 1,  82210, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82201,922201,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     6.10
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 82310, 82301,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR82301     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,   100.00
1.10000,   0.000,   0.000,    40.00,    40.00,    40.00, 1,  82310, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82301,922301,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    34.24
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 82510, 82501,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR82501     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15400E-1,   100.00
1.08750,   0.000,   0.000,   130.00,   130.00,   130.00, 1,  82510, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 82501,922501,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   109.30
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 83010, 83001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR83001     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.99006,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  83010, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 83001,923001,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    21.40
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 83110, 83101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR83101     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
0.98979,   0.000,   0.000,   100.00,   100.00,   100.00, 1,  83110, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 83101,923101,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    84.21
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 83110, 83102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR83102     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.50000E-1,   100.00
0.98970,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  83110, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 83102,923102,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    14.12
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 83610, 83601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR83601     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
1.00000,   0.000,   0.000,    50.00,    50.00,    50.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 83601,923601,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    44.19
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 84110, 84101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR84101     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69000E-2,   100.00
1.10000,   0.000,   0.000,   130.00,   130.00,   130.00, 1,  84110, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84101,924101,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   113.42
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 84120, 84102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR84102     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,   100.00
1.00000,   0.000,   0.000,    80.00,    80.00,    80.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84102,924102,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    42.80
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 84120, 84103,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR84103     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E+0,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84103,924103,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     2.89
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 84610, 84601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR84601     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.11100E-1,   100.00
0.99037,   0.000,   0.000,    90.00,    90.00,    90.00, 1,  84610, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84601,924601,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    11.77
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 84610, 84602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR84602     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.75000E-1,   100.00
0.99006,   0.000,   0.000,    40.00,    40.00,    40.00, 1,  84610, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 84602,924602,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    32.85
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 85710, 85701,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR85701     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.56000E-2,   100.00
0.98269,   0.000,   0.000,   180.00,   180.00,   180.00, 1,  85710, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 85701,925701,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   154.08
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 85710, 85702,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR85702     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E+0,   100.00
0.98248,   0.000,   0.000,    10.00,    10.00,    10.00, 1,  85710, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 85702,925702,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     8.56
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 85710, 85703,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR85703     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,   100.00
0.98249,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  85710, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 85703,925703,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    17.12
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 85720, 85704,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR85704     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.98231,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  85720, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 85704,925704,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    23.75
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 85720, 85705,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR85705     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E+0,   100.00
0.98224,   0.000,   0.000,    10.00,    10.00,    10.00, 1,  85720, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 85705,925705,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     5.35
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 86210, 86202,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR86202     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.67000E-2,   100.00
0.98263,   0.000,   0.000,   150.00,   150.00,   150.00, 1,  86210, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 86202,926202,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   132.47
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 86220, 86203,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR86203     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
0.98994,   0.000,   0.000,    50.00,    50.00,    50.00, 1,  86220, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 86203,926203,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    38.63
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 86310, 86301,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR86301     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.50000E-1,   100.00
0.99014,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  86310, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 86301,926301,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    13.91
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 86620, 86602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR86602     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
0.98977,   0.000,   0.000,   100.00,   100.00,   100.00, 1,  86620, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 86602,926602,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    83.46
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 86810, 86801,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR86801     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 8.33000E-2,   100.00
0.99053,   0.000,   0.000,   120.00,   120.00,   120.00, 1,  86810, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 86801,926801,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   119.84
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 86820, 86802,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR86802     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
0.98992,   0.000,   0.000,   100.00,   100.00,   100.00, 1,  86820, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 86802,926802,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    57.35
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87710, 87701,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87701     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.14000E-2,   100.00
1.08750,   0.000,   0.000,   140.00,   140.00,   140.00, 1,  87710, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87701,927701,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    77.57
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87810, 87801,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87801     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
0.99031,   0.000,   0.000,    50.00,    50.00,    50.00, 1,  87810, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87801,927801,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    40.66
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87820, 87802,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87802     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
0.99031,   0.000,   0.000,    50.00,    50.00,    50.00, 1,  87820, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87802,927802,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    40.66
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87830, 87803,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87803     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69000E-2,   100.00
0.99021,   0.000,   0.000,   130.00,   130.00,   130.00, 1,  87830, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87803,927803,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   108.61
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87910, 87901,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87901     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.98988,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  87910, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87901,927901,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    25.68
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87910, 87902,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87902     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.98987,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  87910, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87902,927902,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    23.22
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87920, 87903,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87903     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.66700E-1,   100.00
0.99007,   0.000,   0.000,    60.00,    60.00,    60.00, 1,  87920, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87903,927903,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    53.50
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87920, 87904,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87904     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.99001,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  87920, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87904,927904,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    24.18
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87930, 87905,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87905     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.11100E-1,   100.00
0.98994,   0.000,   0.000,    90.00,    90.00,    90.00, 1,  87930, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87905,927905,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    74.15
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 87930, 87906,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR87906     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E+0,   100.00
0.98993,   0.000,   0.000,    10.00,    10.00,    10.00, 1,  87930, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 87906,927906,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     6.42
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88110, 88101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88101     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.88000E-2,   100.00
0.98247,   0.000,   0.000,   170.00,   170.00,   170.00, 1,  88110, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88101,928101,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   144.45
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88120, 88102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88102     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,   100.00
0.98307,   0.000,   0.000,    40.00,    40.00,    40.00, 1,  88120, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88102,928102,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    33.38
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88210, 88201,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88201     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.45000E-2,   100.00
0.98980,   0.000,   0.000,   290.00,   290.00,   290.00, 1,  88210, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88201,928201,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   256.80
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88330, 88303,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88303     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,   100.00
0.98969,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  88330, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88303,928303,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    12.84
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88330, 88304,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88304     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,   100.00
0.98971,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  88330, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88304,928304,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    17.12
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88510, 88501,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88501     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.25000E-1,   100.00
0.90000,   0.000,   0.000,    80.00,    80.00,    80.00, 1,  88510, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88501,928501,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    64.20
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88520, 88502,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88502     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E+0,   100.00
0.90000,   0.000,   0.000,    10.00,    10.00,    10.00, 1,  88520, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88502,928502,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     2.14
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88610, 88601,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88601     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.00000E-1,   100.00
0.98372,   0.000,   0.000,    50.00,    50.00,    50.00, 1,  88610, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88601,928601,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    27.82
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88610, 88602,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88602     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,   100.00
0.98384,   0.000,   0.000,    60.00,    60.00,    60.00, 1,  88610, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88602,928602,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    23.54
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88720, 88702,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88702     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-1,   100.00
0.98980,   0.000,   0.000,    20.00,    20.00,    20.00, 1,  88720, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88702,928702,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    12.84
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88720, 88703,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88703     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.33300E-1,   100.00
0.98981,   0.000,   0.000,    30.00,    30.00,    30.00, 1,  88720, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88703,928703,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    21.40
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 88730, 88704,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR88704     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.11100E-1,   100.00
0.99033,   0.000,   0.000,    90.00,    90.00,    90.00, 1,  88730, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 88704,928704,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    70.51
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89010, 89001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89001     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.42900E-1,   100.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89001,929001,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    62.06
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89020, 89002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89002     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.42900E-1,   100.00
1.00000,   0.000,   0.000,    70.00,    70.00,    70.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89002,929002,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    57.78
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89120, 89102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89102     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.14000E-2,   100.00
0.98920,   0.000,   0.000,   140.00,   140.00,   140.00, 1,  89120, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89102,929102,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   121.98
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89120, 89104,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89104     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.69000E-2,   100.00
0.98917,   0.000,   0.000,   130.00,   130.00,   130.00, 1,  89120, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89104,929104,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,   109.14
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89130, 89105,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89105     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.00000E-1,   100.00
0.98985,   0.000,   0.000,   100.00,   100.00,   100.00, 1,  89130, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89105,929105,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    83.46
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89310, 89301,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89301     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.50000E-1,   100.00
1.00000,   0.000,   0.000,    40.00,    40.00,    40.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89301,929301,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,    31.78
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
 89320, 89302,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TR89302     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.50000E+0,   100.00
1.00000,   0.000,   0.000,    10.00,    10.00,    10.00, 1,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
 89302,929302,     0,'1 ',2,2,1, 0.00000E+0, 0.00000E+0,2,'WTRANSF     ',0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.59900E-3, 5.69960E-2,     8.35
20.0000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
0.69000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,     0,     0.000, 99999.000,'ES          '
   6, 79772,     0.000,    10.000,'PT          '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'MINHO       '
   2,'D.NACION    '
   3,'D.INTERN    '
   4,'PORTO       '
   5,'VILA CHA    '
   6,'COIMBRA     '
   7,'ZEZERE      '
   8,'BATALHA     '
   9,'R.MAIOR     '
  10,'LISBOA      '
  11,'SETUBAL     '
  12,'SINES       '
  13,'TUNES       '
  14,'PEGO        '
  99,'BDN_ZONE    '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'SEP-GER     '
   2,'REN         '
   3,'EDIS        '
   5,'PRE-SOL     '
   6,'PRE-HID     '
   7,'PRE-EOL     '
   8,'PRE-COG     '
   9,'PRE-OUT     '
 111,'REE         '
 112,'REE (IB)    '
 116,'REE+IB      '
 134,'REE(R+I)    '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
